<!DOCTYPE html><html lang="en" class="" style="scroll-padding:60px"><head><meta charSet="utf-8"/><meta name="viewport" content="width=device-width,initial-scale=1"/><title>EEE 571 Project - Power System Transients Analysis - MK Dynamics</title><meta property="og:title" content="EEE 571 Project - Power System Transients Analysis - MK Dynamics"/><meta name="generator" content="mystmd"/><meta name="keywords" content=""/><meta name="image" content="/build/a6b7f3d9e63510d11d0d417cba18a115.png"/><meta property="og:image" content="/build/a6b7f3d9e63510d11d0d417cba18a115.png"/><link rel="stylesheet" href="/build/_assets/app-TIOB6ZNY.css"/><link rel="stylesheet" href="/build/_assets/thebe-core-VKVHG5VY.css"/><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/jupyter-matplotlib@0.11.3/css/mpl_widget.css"/><link rel="stylesheet" href="https://cdnjs.cloudflare.com/ajax/libs/font-awesome/4.7.0/css/font-awesome.css"/><link rel="stylesheet" href="https://cdn.jsdelivr.net/npm/katex@0.15.2/dist/katex.min.css" integrity="sha384-MlJdn/WNKDGXveldHDdyRP1R4CTHr3FeuDNfhsLPYrq2t0UBkUdK2jyTnXPEK1NQ" crossorigin="anonymous"/><script async="" src="https://www.googletagmanager.com/gtag/js?id=G-BZ3C1QVH0B"></script><script>window.dataLayer = window.dataLayer || []; function gtag(){dataLayer.push(arguments);} gtag('js', new Date()); gtag('config', 'G-BZ3C1QVH0B');</script><link rel="icon" href="/favicon.ico"/><link rel="stylesheet" href="/myst-theme.css"/><script>
  const savedTheme = localStorage.getItem("myst:theme");
  const theme = window.matchMedia("(prefers-color-scheme: light)").matches ? 'light' : 'dark';
  const classes = document.documentElement.classList;
  const hasAnyTheme = classes.contains('light') || classes.contains('dark');
  if (!hasAnyTheme) classes.add(savedTheme ?? theme);
</script><script>(function(){var p=window.location.pathname;if(p.endsWith('/index.html'))window.location.replace((p.slice(0,-10)||'/')+window.location.search+window.location.hash);})();</script></head><body class="m-0 bg-white dark:bg-stone-900"><div class="myst-skip-to-article fixed top-1 left-1 h-[0px] w-[0px] focus-within:z-40 focus-within:h-auto focus-within:w-auto bg-white overflow-hidden focus-within:p-2 focus-within:ring-1" aria-label="skip to content options"><a href="#skip-to-frontmatter" class="myst-skip-to-link block px-2 py-1 text-black underline">Skip to article frontmatter</a><a href="#skip-to-article" class="myst-skip-to-link block px-2 py-1 text-black underline">Skip to article content</a></div><dialog id="myst-no-css" style="position:fixed;left:0px;top:0px;width:100%;height:100vh;font-size:4rem;padding:1rem;color:black;background:white"><strong>Site not loading correctly?</strong><p>This may be due to an incorrect <code>BASE_URL</code> configuration. See<!-- --> <a href="https://mystmd.org/guide/deployment#deploy-base-url">the MyST Documentation</a> <!-- -->for reference.</p><script>
    (() => {
            // Test for has-styling variable set by the MyST stylesheet
            const node = document.currentScript.parentNode;
            const hasCSS = window.getComputedStyle(node).getPropertyValue("--has-styling");
            if (hasCSS === ""){
                    node.showModal();
            }

    })()
</script></dialog><div class="myst-top-nav bg-white/80 backdrop-blur dark:bg-stone-900/80 shadow dark:shadow-stone-700 p-3 md:px-8 sticky w-full top-0 z-30 min-h-[60px]"><nav class="myst-top-nav-bar flex items-center justify-between flex-nowrap max-w-[1440px] mx-auto"><div class="flex flex-row xl:min-w-[19.5rem] mr-2 sm:mr-7 justify-start items-center shrink-0"><div class="block xl:hidden"><button class="myst-top-nav-menu-button flex items-center justify-center border-stone-400 text-stone-800 hover:text-stone-900 dark:text-stone-200 hover:dark:text-stone-100 w-10 h-10"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" width="1.5rem" height="1.5rem"><path fill-rule="evenodd" d="M3 6.75A.75.75 0 0 1 3.75 6h16.5a.75.75 0 0 1 0 1.5H3.75A.75.75 0 0 1 3 6.75ZM3 12a.75.75 0 0 1 .75-.75h16.5a.75.75 0 0 1 0 1.5H3.75A.75.75 0 0 1 3 12Zm0 5.25a.75.75 0 0 1 .75-.75h16.5a.75.75 0 0 1 0 1.5H3.75a.75.75 0 0 1-.75-.75Z" clip-rule="evenodd"></path></svg><span class="sr-only">Open Menu</span></button></div><a class="myst-home-link flex items-center ml-3 dark:text-white w-fit md:ml-5 xl:ml-7" href="/"><div class="myst-home-link-logo mr-3 flex items-center dark:rounded px-1"><img src="/build/spacey-22caa71f8c2af14e1e5cd0ffd5e1daad.jpg" class="h-9" height="2.25rem"/></div><span class="text-md sm:text-xl tracking-tight sm:mr-5 sr-only">Made with MyST</span></a></div><div class="flex items-center flex-grow w-auto"><div class="flex-grow hidden text-md lg:block"></div><div class="flex-grow block"></div><button type="button" aria-haspopup="dialog" aria-expanded="false" data-state="closed" class="myst-search-bar flex items-center h-10 aspect-square sm:w-64 text-left text-gray-600 dark:text-gray-300 border border-gray-300 dark:border-gray-600 rounded-lg bg-gray-50 dark:bg-gray-700 myst-search-bar-disabled hover:ring-blue-500 dark:hover:ring-blue-500 hover:border-blue-500 dark:hover:border-blue-500"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="p-2.5 h-10 w-10 aspect-square"><path fill-rule="evenodd" d="M10.5 3.75a6.75 6.75 0 1 0 0 13.5 6.75 6.75 0 0 0 0-13.5ZM2.25 10.5a8.25 8.25 0 1 1 14.59 5.28l4.69 4.69a.75.75 0 1 1-1.06 1.06l-4.69-4.69A8.25 8.25 0 0 1 2.25 10.5Z" clip-rule="evenodd"></path></svg><span class="myst-search-text-placeholder hidden sm:block grow">Search</span><div aria-hidden="true" class="myst-search-shortcut items-center hidden mx-1 font-mono text-sm text-gray-600 dark:text-gray-300 sm:flex gap-x-1"><kbd class="px-2 py-1 border border-gray-300 dark:border-gray-600 rounded-md shadow-[0px_2px_0px_0px_rgba(0,0,0,0.08)] dark:shadow-none hide-mac">CTRL</kbd><kbd class="px-2 py-1 border border-gray-300 dark:border-gray-600 rounded-md shadow-[0px_2px_0px_0px_rgba(0,0,0,0.08)] dark:shadow-none show-mac">⌘</kbd><kbd class="px-2 py-1 border border-gray-300 dark:border-gray-600 rounded-md shadow-[0px_2px_0px_0px_rgba(0,0,0,0.08)] dark:shadow-none ">K</kbd><script>
;(() => {
const script = document.currentScript;
const root = script.parentElement;

const isMac = /mac/i.test(
      window.navigator.userAgentData?.platform ?? window.navigator.userAgent,
    );
root.querySelectorAll(".hide-mac").forEach(node => {node.classList.add(isMac ? "hidden" : "block")});
root.querySelectorAll(".show-mac").forEach(node => {node.classList.add(!isMac ? "hidden" : "block")});
})()</script></div></button><button class="myst-theme-button theme shrink-0 rounded-full border border-stone-700 dark:border-white hover:bg-neutral-100 border-solid overflow-hidden text-stone-700 dark:text-white hover:text-stone-500 dark:hover:text-neutral-800 w-8 h-8 ml-3" title="Toggle theme between light and dark mode" aria-label="Toggle theme between light and dark mode"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="myst-theme-moon-icon h-full w-full p-[18%] hidden dark:block"><path fill-rule="evenodd" d="M9.528 1.718a.75.75 0 0 1 .162.819A8.97 8.97 0 0 0 9 6a9 9 0 0 0 9 9 8.97 8.97 0 0 0 3.463-.69.75.75 0 0 1 .981.98 10.503 10.503 0 0 1-9.694 6.46c-5.799 0-10.5-4.7-10.5-10.5 0-4.368 2.667-8.112 6.46-9.694a.75.75 0 0 1 .818.162Z" clip-rule="evenodd"></path></svg><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="myst-theme-sun-icon h-full w-full p-[18%] dark:hidden"><path d="M12 2.25a.75.75 0 0 1 .75.75v2.25a.75.75 0 0 1-1.5 0V3a.75.75 0 0 1 .75-.75ZM7.5 12a4.5 4.5 0 1 1 9 0 4.5 4.5 0 0 1-9 0ZM18.894 6.166a.75.75 0 0 0-1.06-1.06l-1.591 1.59a.75.75 0 1 0 1.06 1.061l1.591-1.59ZM21.75 12a.75.75 0 0 1-.75.75h-2.25a.75.75 0 0 1 0-1.5H21a.75.75 0 0 1 .75.75ZM17.834 18.894a.75.75 0 0 0 1.06-1.06l-1.59-1.591a.75.75 0 1 0-1.061 1.06l1.59 1.591ZM12 18a.75.75 0 0 1 .75.75V21a.75.75 0 0 1-1.5 0v-2.25A.75.75 0 0 1 12 18ZM7.758 17.303a.75.75 0 0 0-1.061-1.06l-1.591 1.59a.75.75 0 0 0 1.06 1.061l1.591-1.59ZM6 12a.75.75 0 0 1-.75.75H3a.75.75 0 0 1 0-1.5h2.25A.75.75 0 0 1 6 12ZM6.697 7.757a.75.75 0 0 0 1.06-1.06l-1.59-1.591a.75.75 0 0 0-1.061 1.06l1.59 1.591Z"></path></svg></button><div class="block sm:hidden"></div><div class="hidden sm:block"></div></div></nav></div><div class="myst-primary-sidebar fixed xl:article-grid grid-gap xl:w-full xl:pointer-events-none overflow-auto max-xl:w-[75vw] max-xl:max-w-[350px] max-xl:!top-0 max-xl:h-screen hidden z-10" style="top:60px"><div class="myst-primary-sidebar-pointer pointer-events-auto xl:col-margin-left flex-col overflow-hidden max-xl:h-full hidden xl:flex"><div class="myst-primary-sidebar-nav flex-grow py-6 overflow-y-auto primary-scrollbar"><nav aria-label="Navigation" class="myst-primary-sidebar-topnav overflow-y-hidden transition-opacity lg:hidden ml-3 xl:ml-0 mr-3 max-w-[350px]"><div class="w-full px-1 dark:text-white font-medium"></div></nav><div class="my-3 border-b-2 lg:hidden"></div><nav aria-label="Table of Contents" class="myst-primary-sidebar-toc flex-grow overflow-y-hidden transition-opacity ml-3 xl:ml-0 mr-3 max-w-[350px]"><div class="myst-toc w-full px-1 dark:text-white"><a title="MK Dynamics" class="block break-words focus:outline outline-blue-200 outline-2 rounded myst-toc-item p-2 my-1 rounded-lg hover:bg-slate-300/30 font-bold" href="/">MK Dynamics</a><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><div title="Cybersecurity" class="block break-words rounded py-2 grow cursor-pointer">Cybersecurity</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R18psp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R18psp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><div title="Computer Programming" class="block break-words rounded py-2 grow cursor-pointer">Computer Programming</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R1opsp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R1opsp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><div title="Raspberry Pi" class="block break-words rounded py-2 grow cursor-pointer">Raspberry Pi</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R28psp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R28psp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><div title="Electronics" class="block break-words rounded py-2 grow cursor-pointer">Electronics</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R2opsp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R2opsp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><div title="Control Systems" class="block break-words rounded py-2 grow cursor-pointer">Control Systems</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R38psp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R38psp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><div title="Finite Element Analysis" class="block break-words rounded py-2 grow cursor-pointer">Finite Element Analysis</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R3opsp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R3opsp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><div title="Ham Radio" class="block break-words rounded py-2 grow cursor-pointer">Ham Radio</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R48psp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R48psp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><div title="About Me" class="block break-words rounded py-2 grow cursor-pointer">About Me</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R4opsp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R4opsp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><div title="Master&#x27;s in Computer Science (Cybersecurity) Projects" class="block break-words rounded py-2 grow cursor-pointer">Master&#x27;s in Computer Science (Cybersecurity) Projects</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R58psp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R58psp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div><div data-state="open" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><div title="Master of Science in Engineering - Electrical Engineering Projects" class="block break-words rounded py-2 grow font-semibold text-blue-800 dark:text-blue-200 cursor-pointer">Master of Science in Engineering - Electrical Engineering Projects</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R5opsp:" aria-expanded="true" data-state="open"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="open" id="radix-:R5opsp:" class="pl-3 pr-[2px] collapsible-content"><div data-state="open" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><a title="Master of Science in Engineering: Electrical Engineering - Projects" class="block break-words focus:outline outline-blue-200 outline-2 rounded py-2 grow font-semibold text-blue-800 dark:text-blue-200" href="/sections/mse-projects/mse-projects-head">Master of Science in Engineering: Electrical Engineering - Projects</a><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R3dopsp:" aria-expanded="true" data-state="open"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="open" id="radix-:R3dopsp:" class="pl-3 pr-[2px] collapsible-content"><div data-state="open" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><a title="Master of Science in Engineering: Electrical Engineering - EEE571 Power System Transients" class="block break-words focus:outline outline-blue-200 outline-2 rounded py-2 grow font-semibold text-blue-800 dark:text-blue-200" href="/sections/mse-projects/eee571-power-system-transients/eee571-power-system-transients-head">Master of Science in Engineering: Electrical Engineering - EEE571 Power System Transients</a><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R1ndopsp:" aria-expanded="true" data-state="open"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="open" id="radix-:R1ndopsp:" class="pl-3 pr-[2px] collapsible-content"><a title="EEE 571 Project - Power System Transients Analysis" aria-current="page" class="block break-words focus:outline outline-blue-200 outline-2 rounded myst-toc-item p-2 my-1 rounded-lg myst-toc-item-exact bg-blue-300/30 active" href="/sections/mse-projects/eee571-power-system-transients/project/eee571-power-system-transients-project">EEE 571 Project - Power System Transients Analysis</a><a title="EEE571 Extra Credit Problem: SymPy Solution for Circuit Analysis" class="block break-words focus:outline outline-blue-200 outline-2 rounded myst-toc-item p-2 my-1 rounded-lg hover:bg-slate-300/30" href="/sections/mse-projects/eee571-power-system-transients/extra-credit/eee571-extra-credit">EEE571 Extra Credit Problem: SymPy Solution for Circuit Analysis</a></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><a title="Master of Science in Engineering: Electrical Engineering - EEE591 Computer Controlled Systems" class="block break-words focus:outline outline-blue-200 outline-2 rounded py-2 grow" href="/sections/mse-projects/eee591-computer-controlled-systems/eee591-computer-controlled-systems-head">Master of Science in Engineering: Electrical Engineering - EEE591 Computer Controlled Systems</a><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R2ndopsp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R2ndopsp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><a title="EEE591 / EEE419 — Python for Rapid Engineering Solutions" class="block break-words focus:outline outline-blue-200 outline-2 rounded py-2 grow" href="/sections/mse-projects/eee591-python-for-rapid-engineering-solutions/eee591-python-for-rapid-engineering-solutions-head">EEE591 / EEE419 — Python for Rapid Engineering Solutions</a><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R3ndopsp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R3ndopsp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div></div></div></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><div title="Applied Data Science Capstone" class="block break-words rounded py-2 grow cursor-pointer">Applied Data Science Capstone</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R68psp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R68psp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><div title="Website Updates" class="block break-words rounded py-2 grow cursor-pointer">Website Updates</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R6opsp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R6opsp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div><div data-state="closed" class="w-full"><div class="myst-toc-item flex flex-row w-full gap-2 pl-2 my-1 text-left rounded-lg outline-none hover:bg-slate-300/30"><div title="Miscellaneous" class="block break-words rounded py-2 grow cursor-pointer">Miscellaneous</div><button class="self-stretch flex items-center flex-none px-1 rounded-l-md group hover:bg-slate-300/30 focus-visible:outline outline-blue-200 outline-2" aria-label="Open Folder" type="button" aria-controls="radix-:R78psp:" aria-expanded="false" data-state="closed"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" data-slot="icon" class="transition-transform duration-300 group-data-[state=open]:rotate-90 text-text-slate-700 dark:text-slate-100" height="1.5rem" width="1.5rem"><path fill-rule="evenodd" d="M16.28 11.47a.75.75 0 0 1 0 1.06l-7.5 7.5a.75.75 0 0 1-1.06-1.06L14.69 12 7.72 5.03a.75.75 0 0 1 1.06-1.06l7.5 7.5Z" clip-rule="evenodd"></path></svg></button></div><div data-state="closed" id="radix-:R78psp:" hidden="" class="pl-3 pr-[2px] collapsible-content"></div></div></div></nav></div><div class="myst-primary-sidebar-footer flex-none py-6 transition-all duration-700 translate-y-6 opacity-0 ml-3 xl:ml-0 mr-3 max-w-[350px]"><a class="myst-made-with-myst flex mx-auto text-gray-700 w-fit hover:text-blue-700 dark:text-gray-200 dark:hover:text-blue-400" href="https://mystmd.org/made-with-myst" target="_blank" rel="noreferrer"><svg style="width:24px;height:24px" xmlns="http://www.w3.org/2000/svg" viewBox="0 0 100 100" stroke="none"><g id="icon"><path fill="currentColor" d="M23.8,54.8v-3.6l4.7-0.8V17.5l-4.7-0.8V13H36l13.4,31.7h0.2l13-31.7h12.6v3.6l-4.7,0.8v32.9l4.7,0.8v3.6h-15
          v-3.6l4.9-0.8V20.8H65L51.4,53.3h-3.8l-14-32.5h-0.1l0.2,17.4v12.1l5,0.8v3.6H23.8z"></path><path fill="#F37726" d="M47,86.9c0-5.9-3.4-8.8-10.1-8.8h-8.4c-5.2,0-9.4-1.3-12.5-3.8c-3.1-2.5-5.4-6.2-6.8-11l4.8-1.6
          c1.8,5.6,6.4,8.6,13.8,8.8h9.2c6.4,0,10.8,2.5,13.1,7.5c2.3-5,6.7-7.5,13.1-7.5h8.4c7.8,0,12.7-2.9,14.6-8.7l4.8,1.6
          c-1.4,4.9-3.6,8.6-6.8,11.1c-3.1,2.5-7.3,3.7-12.4,3.8H63c-6.7,0-10,2.9-10,8.8"></path></g></svg><span class="self-center ml-2 text-sm">Made with MyST</span></a></div></div></div><main class="article-grid grid-gap"><article class="article-grid subgrid-gap col-screen article content"><div class="hidden"></div><div id="skip-to-frontmatter" aria-label="article frontmatter" class="myst-fm-block mb-8 pt-9"><div class="myst-fm-block-header flex items-center mb-5 h-6 text-sm font-light"><div class="flex-grow"></div><div class="myst-fm-block-badges"><a href="https://github.com/markkhusid/MKDynamics_Website_V2" title="GitHub Repository: markkhusid/MKDynamics_Website_V2" target="_blank" rel="noopener noreferrer" class="myst-fm-github-link text-inherit hover:text-inherit"><svg xmlns="http://www.w3.org/2000/svg" viewBox="0 0 24 24" fill="currentColor" aria-hidden="true" width="1.25rem" height="1.25rem" class="myst-fm-github-icon inline-block mr-1 opacity-60 hover:opacity-100"><path d="M12 2.5c-5.4 0-9.8 4.4-9.8 9.7 0 4.3 2.8 8 6.7 9.2.5.1.7-.2.7-.5v-1.8c-2.4.5-3.1-.6-3.3-1.1-.1-.3-.6-1.1-1-1.4-.3-.2-.8-.6 0-.6s1.3.7 1.5 1c.9 1.5 2.3 1.1 2.8.8.1-.6.3-1.1.6-1.3-2.2-.2-4.4-1.1-4.4-4.8 0-1.1.4-1.9 1-2.6-.1-.2-.4-1.2.1-2.6 0 0 .8-.3 2.7 1 .8-.2 1.6-.3 2.4-.3.8 0 1.7.1 2.4.3 1.9-1.3 2.7-1 2.7-1 .5 1.3.2 2.3.1 2.6.6.7 1 1.5 1 2.6 0 3.7-2.3 4.6-4.4 4.8.4.3.7.9.7 1.8V21c0 .3.2.6.7.5 3.9-1.3 6.6-4.9 6.6-9.2 0-5.4-4.4-9.8-9.8-9.8z"></path></svg></a></div><a href="https://github.com/markkhusid/MKDynamics_Website_V2/edit/main/Sections/MSE_Projects/EEE571_Power_System_Transients/Project/EEE571_Power_System_Transients_Project.ipynb" title="Edit This Page" target="_blank" rel="noopener noreferrer" class="myst-fm-edit-link text-inherit hover:text-inherit"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="1.25rem" height="1.25rem" class="myst-fm-edit-icon inline-block mr-1 opacity-60 hover:opacity-100"><path stroke-linecap="round" stroke-linejoin="round" d="m16.862 4.487 1.687-1.688a1.875 1.875 0 1 1 2.652 2.652L10.582 16.07a4.5 4.5 0 0 1-1.897 1.13L6 18l.8-2.685a4.5 4.5 0 0 1 1.13-1.897l8.932-8.931Zm0 0L19.5 7.125M18 14v4.75A2.25 2.25 0 0 1 15.75 21H5.25A2.25 2.25 0 0 1 3 18.75V8.25A2.25 2.25 0 0 1 5.25 6H10"></path></svg></a><div class="myst-fm-downloads-dropdown relative flex inline-block mx-1 grow-0" data-headlessui-state=""><button class="myst-fm-downloads-button relative ml-2 -mr-1" id="headlessui-menu-button-:Rs8ucp:" type="button" aria-haspopup="menu" aria-expanded="false" data-headlessui-state=""><span class="sr-only">Downloads</span><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="1.25rem" height="1.25rem" class="myst-fm-downloads-icon"><title>Download</title><path stroke-linecap="round" stroke-linejoin="round" d="M3 16.5v2.25A2.25 2.25 0 0 0 5.25 21h13.5A2.25 2.25 0 0 0 21 18.75V16.5M16.5 12 12 16.5m0 0L7.5 12m4.5 4.5V3"></path></svg></button></div><button class="myst-fm-launch-button inline-flex size-[24px] hover:text-[#E18435] items-center justify-center" aria-label="Launch in external computing interface" title="Launch in external computing interface" type="button" aria-haspopup="dialog" aria-expanded="false" aria-controls="radix-:Re8ucp:" data-state="closed"><svg width="15" height="15" viewBox="0 0 15 15" fill="none" xmlns="http://www.w3.org/2000/svg" class="myst-fm-launch-icon"><path d="M6.85357 3.85355L7.65355 3.05353C8.2981 2.40901 9.42858 1.96172 10.552 1.80125C11.1056 1.72217 11.6291 1.71725 12.0564 1.78124C12.4987 1.84748 12.7698 1.97696 12.8965 2.10357C13.0231 2.23018 13.1526 2.50125 13.2188 2.94357C13.2828 3.37086 13.2779 3.89439 13.1988 4.44801C13.0383 5.57139 12.591 6.70188 11.9464 7.34645L7.49999 11.7929L6.35354 10.6465C6.15827 10.4512 5.84169 10.4512 5.64643 10.6465C5.45117 10.8417 5.45117 11.1583 5.64643 11.3536L7.14644 12.8536C7.34171 13.0488 7.65829 13.0488 7.85355 12.8536L8.40073 12.3064L9.57124 14.2572C9.65046 14.3893 9.78608 14.4774 9.9389 14.4963C10.0917 14.5151 10.2447 14.4624 10.3535 14.3536L12.3535 12.3536C12.4648 12.2423 12.5172 12.0851 12.495 11.9293L12.0303 8.67679L12.6536 8.05355C13.509 7.19808 14.0117 5.82855 14.1887 4.58943C14.2784 3.9618 14.2891 3.33847 14.2078 2.79546C14.1287 2.26748 13.9519 1.74482 13.6035 1.39645C13.2552 1.04809 12.7325 0.871332 12.2045 0.792264C11.6615 0.710945 11.0382 0.721644 10.4105 0.8113C9.17143 0.988306 7.80189 1.491 6.94644 2.34642L6.32322 2.96968L3.07071 2.50504C2.91492 2.48278 2.75773 2.53517 2.64645 2.64646L0.646451 4.64645C0.537579 4.75533 0.484938 4.90829 0.50375 5.0611C0.522563 5.21391 0.61073 5.34954 0.742757 5.42876L2.69364 6.59928L2.14646 7.14645C2.0527 7.24022 2.00002 7.3674 2.00002 7.50001C2.00002 7.63261 2.0527 7.75979 2.14646 7.85356L3.64647 9.35356C3.84173 9.54883 4.15831 9.54883 4.35357 9.35356C4.54884 9.1583 4.54884 8.84172 4.35357 8.64646L3.20712 7.50001L3.85357 6.85356L6.85357 3.85355ZM10.0993 13.1936L9.12959 11.5775L11.1464 9.56067L11.4697 11.8232L10.0993 13.1936ZM3.42251 5.87041L5.43935 3.85356L3.17678 3.53034L1.80638 4.90074L3.42251 5.87041ZM2.35356 10.3535C2.54882 10.1583 2.54882 9.8417 2.35356 9.64644C2.1583 9.45118 1.84171 9.45118 1.64645 9.64644L0.646451 10.6464C0.451188 10.8417 0.451188 11.1583 0.646451 11.3535C0.841713 11.5488 1.1583 11.5488 1.35356 11.3535L2.35356 10.3535ZM3.85358 11.8536C4.04884 11.6583 4.04885 11.3417 3.85359 11.1465C3.65833 10.9512 3.34175 10.9512 3.14648 11.1465L1.14645 13.1464C0.95119 13.3417 0.951187 13.6583 1.14645 13.8535C1.34171 14.0488 1.65829 14.0488 1.85355 13.8536L3.85358 11.8536ZM5.35356 13.3535C5.54882 13.1583 5.54882 12.8417 5.35356 12.6464C5.1583 12.4512 4.84171 12.4512 4.64645 12.6464L3.64645 13.6464C3.45119 13.8417 3.45119 14.1583 3.64645 14.3535C3.84171 14.5488 4.1583 14.5488 4.35356 14.3535L5.35356 13.3535ZM9.49997 6.74881C10.1897 6.74881 10.7488 6.1897 10.7488 5.5C10.7488 4.8103 10.1897 4.25118 9.49997 4.25118C8.81026 4.25118 8.25115 4.8103 8.25115 5.5C8.25115 6.1897 8.81026 6.74881 9.49997 6.74881Z" fill="currentColor" fill-rule="evenodd" clip-rule="evenodd"></path></svg></button></div><h1 class="myst-fm-block-title mb-0">EEE 571 Project - Power System Transients Analysis</h1><header class="myst-fm-authors-affiliations mt-4 not-prose"><div class="myst-fm-authors-list"><span class="myst-fm-author font-semibold text-sm myst-fm-author-item inline-block"><button class="myst-fm-author-popover focus:shadow-[0_0_0_2px] focus:shadow-black outline-none hover:underline" aria-label="Author Details" type="button" aria-haspopup="dialog" aria-expanded="false" aria-controls="radix-:R78ucp:" data-state="closed"><span class="myst-fm-author-name">Mark Khusid</span></button></span></div></header></div><div class="block my-10 lg:sticky lg:z-10 lg:h-0 lg:pt-0 lg:my-0 lg:ml-10 lg:col-margin-right" style="top:60px"><nav></nav></div><div class="myst-jp-nb-toolbar sticky top-[60px] pb-[14px] flex justify-end w-full z-20 pointer-events-none"><div class="myst-jp-nb-toolbar-inner flex p-1 m-1 space-x-1 border rounded-full shadow pointer-events-auto border-stone-300 bg-white/80 dark:bg-stone-900/80 backdrop-blur"><div class="myst-jp-nb-toolbar-power rounded"><button class="myst-jp-nb-toolbar-power-btn flex text-center rounded-full cursor-pointer text-stone-800 dark:text-white hover:opacity-100 opacity-60" aria-label="start compute environment"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" class="inline-block w-6 h-6 align-top"><title>Launch kernel</title><path stroke-linecap="round" stroke-linejoin="round" d="M5.636 5.636a9 9 0 1 0 12.728 0M12 3v9"></path></svg></button></div></div></div><div id="skip-to-article"></div><div id="8081f830-32a2-4040-8ff6-48eb6afde163" class="myst-jp-nb-block relative group/block"><h3 id="generative-ai-use-statement" class="relative group"><span class="heading-text">Generative AI Use Statement</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#generative-ai-use-statement" title="Link to this Section" aria-label="Link to this Section">¶</a></h3></div><div id="e682bb79-f2f4-45ad-b254-a719079e630c" class="myst-jp-nb-block relative group/block"><p>For Academic Integrity, Grok 4.1 has been used in the preparation of this report.</p></div><div id="03ac5f6c-4bfe-4bdd-b9ff-70137310a57a" class="myst-jp-nb-block relative group/block"><h3 id="introduction" class="relative group"><span class="heading-text">Introduction</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#introduction" title="Link to this Section" aria-label="Link to this Section">¶</a></h3></div><div id="5a33d931-0cb0-43bb-88cf-f999266ad0b5" class="myst-jp-nb-block relative group/block"><p>This Jupyter notebook serves as a computational report for the EEE 571 project on electrical transients in a 3-phase power system. The system includes a generator, circuit breaker, shell-type transformer, and a 10-mile 525 kV transmission line. We will perform analytical calculations for Step 1 (one-line diagram and data preparation), using symbolic computations with SymPy for derivations and numerical evaluations with NumPy. Matplotlib will be used for visualizations, such as impedance triangles and power phasors.</p><p>Key parameters (customized with student ID factor *=7):</p><ul><li><p>Generator: 1559 MVA, 24 kV LL, 60 Hz, wye-grounded, sub-transient reactance X’’ = 27 % pu.</p></li><li><p>Transformer: 1550 MVA, 24 kV <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Δ</mi></mrow><annotation encoding="application/x-tex">\Delta</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Δ</span></span></span></span></span> / 525 kV Y-grounded, through Z = 17 % pu, X/R = 5, exciting current = 1 % rated, LV capacitance = 5000 pF/phase to ground. Neglect saturation/core losses.</p></li><li><p>Line: 10 miles, positive/zero sequence parameters as given.</p></li><li><p>Load (Part 4): 700 MVA at 0.95 lagging pf, constant impedance.</p></li></ul><p>All calculations are on per-phase, 60 Hz (<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ω</mi><mo>=</mo><mn>377</mn><mi>r</mi><mi>a</mi><mi>d</mi><mi mathvariant="normal">/</mi><mi>s</mi></mrow><annotation encoding="application/x-tex">\omega = 377 rad/s</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">ω</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">377</span><span class="mord mathnormal" style="margin-right:0.02778em;">r</span><span class="mord mathnormal">a</span><span class="mord mathnormal">d</span><span class="mord">/</span><span class="mord mathnormal">s</span></span></span></span></span>) basis. Steady-state nominal: HV ph-gnd V = 525 / <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msqrt><mn>3</mn></msqrt><mo>≈</mo></mrow><annotation encoding="application/x-tex">\sqrt{3} \approx</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.04em;vertical-align:-0.1328em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9072em;"><span class="svg-align" style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord" style="padding-left:0.833em;"><span class="mord">3</span></span></span><span style="top:-2.8672em;"><span class="pstrut" style="height:3em;"></span><span class="hide-tail" style="min-width:0.853em;height:1.08em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.08em' viewBox='0 0 400000 1080' preserveAspectRatio='xMinYMin slice'><path d='M95,702
c-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14
c0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54
c44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10
s173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429
c69,-144,104.5,-217.7,106.5,-221
l0 -0
c5.3,-9.3,12,-14,20,-14
H400000v40H845.2724
s-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7
c-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z
M834 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1328em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span></span></span></span></span> 303 kV RMS.</p></div><div id="bdb60923-a9ee-4607-ac06-4888dbabc71f" class="myst-jp-nb-block relative group/block"><h3 id="single-line-diagram" class="relative group"><span class="heading-text">Single Line Diagram</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#single-line-diagram" title="Link to this Section" aria-label="Link to this Section">¶</a></h3></div><div id="81602577-4e03-426b-9b04-f9bd206c5796" class="myst-jp-nb-block relative group/block"><p>The following is a single - line diagram of the system as described in the Project Instructions.  Values entered into each item were calculated based on my student ID as per Project Instructions.</p></div><div id="75f22c25-e7fc-4278-912a-3d549e0a722b" class="myst-jp-nb-block relative group/block"><img id="SvAiYYJSXE" style="margin-left:auto;margin-right:auto" src="/build/a6b7f3d9e63510d11d0d417cba18a115.png" alt="Single_Line_Diagram.png" data-canonical-url="data:image/png;base64,iVBORw0KGg...ORK5CYII=
" class=""/></div><div id="30a8cf4b-9f06-4d23-b9c1-9820e536e487" class="myst-jp-nb-block relative group/block"><h3 id="import-libraries" class="relative group"><span class="heading-text">Import Libraries</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#import-libraries" title="Link to this Section" aria-label="Link to this Section">¶</a></h3></div><div id="e1bfd594-0935-4495-9146-b9d10b54429b" class="myst-jp-nb-block relative group/block"><p>We import necessary libraries.</p></div><div id="e635b8a7-d8a6-4145-9515-9a406ee316b4" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">import sympy as sp
import numpy as np
import matplotlib.pyplot as plt
from matplotlib.patches import FancyArrowPatch, Arc
import pandas as pd
from scipy.integrate import odeint
from scipy import signal  # For RRRV calc</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="sYZh2o_ohW3GstANqSnAV" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="67248033-6164-4f41-83b6-e1b36a9f5d38" class="myst-jp-nb-block relative group/block"><h2 id="definitions" class="relative group"><span class="heading-text">Definitions</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#definitions" title="Link to this Section" aria-label="Link to this Section">¶</a></h2></div><div id="b2acc424-5a9e-4f0a-b2ff-76a0878217e1" class="myst-jp-nb-block relative group/block"><h3 id="define-symbols" class="relative group"><span class="heading-text">Define Symbols</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#define-symbols" title="Link to this Section" aria-label="Link to this Section">¶</a></h3></div><div id="0c494c51-e40c-44b7-adbd-2ab321c28e12" class="myst-jp-nb-block relative group/block"><p>Symbols are defined so that they can be used in Sympy for formula display.</p></div><div id="44471d90-850b-40e6-8dba-f6c9a140407a" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre"># SymPy symbols for derivations
S_gen, V_gen_LL, X_pp_pu, S_tr, V_tr_LV, V_tr_HV, Z_tr_pu, XR_ratio = sp.symbols(&#x27;S_gen V_gen_LL X_pp_pu S_tr V_tr_LV V_tr_HV Z_tr_pu XR_ratio&#x27;)
R_pu, X_pu, omega = sp.symbols(&#x27;R_pu X_pu omega&#x27;)
S_load_sym, pf_sym = sp.symbols(&#x27;S_load pf&#x27;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="Yh35GsHbb7qF5TNFlgDeJ" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="54ca5ccf-77b2-428a-9290-fd95fd82f3c4" class="myst-jp-nb-block relative group/block"><h3 id="general-definitions-and-physical-constants" class="relative group"><span class="heading-text">General Definitions and Physical Constants</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#general-definitions-and-physical-constants" title="Link to this Section" aria-label="Link to this Section">¶</a></h3></div><div id="c77046e2-503a-4d2f-9d86-e976546689d9" class="myst-jp-nb-block relative group/block"><h4 id="speed-of-light-in-a-vacuum-approx-in-left-frac-miles-sec-right" class="relative group"><span class="heading-text">Speed of Light in a Vacuum (approx) in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mfrac><mrow><mi>m</mi><mi>i</mi><mi>l</mi><mi>e</mi><mi>s</mi></mrow><mrow><mi>s</mi><mi>e</mi><mi>c</mi></mrow></mfrac><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\frac{miles}{sec}\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.2301em;vertical-align:-0.35em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size1">[</span></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8801em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">sec</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">mi</span><span class="mord mathnormal mtight" style="margin-right:0.01968em;">l</span><span class="mord mathnormal mtight">es</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size1">]</span></span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#speed-of-light-in-a-vacuum-approx-in-left-frac-miles-sec-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h4></div><div id="afcfc50f-97f1-4b7c-bd5b-01f5c1bb8558" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">v_light_mi_per_s = 186000  # mi/s </code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="y4M7xnEoqkF8IBIgpbOTP" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="df456812-c909-4286-970c-babaa14b0a62" class="myst-jp-nb-block relative group/block"><h4 id="meters-per-mile-in-left-frac-meters-mile-right" class="relative group"><span class="heading-text">Meters per Mile in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mfrac><mrow><mi>m</mi><mi>e</mi><mi>t</mi><mi>e</mi><mi>r</mi><mi>s</mi></mrow><mrow><mi>m</mi><mi>i</mi><mi>l</mi><mi>e</mi></mrow></mfrac><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\frac{meters}{mile}\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.2em;vertical-align:-0.35em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size1">[</span></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8246em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">mi</span><span class="mord mathnormal mtight" style="margin-right:0.01968em;">l</span><span class="mord mathnormal mtight">e</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">m</span><span class="mord mathnormal mtight">e</span><span class="mord mathnormal mtight">t</span><span class="mord mathnormal mtight">ers</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size1">]</span></span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#meters-per-mile-in-left-frac-meters-mile-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h4></div><div id="587fdfb4-b626-4aaa-8bee-ed7ec01cb465" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">meters_per_mile = 1609.3 # meters / mil</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="D0dfxluFUrYfHcGdSmPs4" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="56560d15-454a-4957-95e2-5cd0040161c4" class="myst-jp-nb-block relative group/block"><h3 id="define-circuit-numerical-parameters" class="relative group"><span class="heading-text">Define Circuit Numerical Parameters</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#define-circuit-numerical-parameters" title="Link to this Section" aria-label="Link to this Section">¶</a></h3></div><div id="4a4f0b38-9552-4f7c-8fac-98a0a1dd7dce" class="myst-jp-nb-block relative group/block"><h4 id="generator" class="relative group"><span class="heading-text">Generator</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#generator" title="Link to this Section" aria-label="Link to this Section">¶</a></h4></div><div id="495af05d-5d65-4e1f-b5a7-6f8b4f5db5ee" class="myst-jp-nb-block relative group/block"><h5 id="generator-frequency-in-left-hz-right" class="relative group"><span class="heading-text">Generator Frequency in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>H</mi><mi>z</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[Hz\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal" style="margin-right:0.04398em;">Hz</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#generator-frequency-in-left-hz-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="54924c94-a0e3-4bcf-8dd4-24c39a571a28" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">f = 60  # Hz</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="9_HyKHIt3kXMhjMbjqEsH" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="b38bae79-61af-4dab-a5bb-b1f6e8c842bc" class="myst-jp-nb-block relative group/block"><h5 id="calculate-generator-frequency-in-left-frac-rad-sec-right" class="relative group"><span class="heading-text">Calculate Generator Frequency in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mfrac><mrow><mi>r</mi><mi>a</mi><mi>d</mi></mrow><mrow><mi>s</mi><mi>e</mi><mi>c</mi></mrow></mfrac><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\frac{rad}{sec}\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.2301em;vertical-align:-0.35em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size1">[</span></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8801em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">sec</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">r</span><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight">d</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size1">]</span></span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-generator-frequency-in-left-frac-rad-sec-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="5a21ff24-f6ad-4c2a-84b7-a6b815f4a42e" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">omega_num = 2 * np.pi * f</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="EA2W-3u8Uamhn1Z21Y9YK" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="a0d1855a-d99c-4d4c-8b5a-d5b8b228f337" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Generator frequency is {omega_num:0.2f} rad/sec&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="pVoCNANzawHAoT_av_TQL" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Generator frequency is 376.99 rad/sec
</span></code></pre></div></div></div></div><div id="fed74eb6-c80e-481b-abb0-410cca369136" class="myst-jp-nb-block relative group/block"><h5 id="generator-power-in-left-va-right" class="relative group"><span class="heading-text">Generator Power in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>V</mi><mi>A</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[VA\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal" style="margin-right:0.22222em;">V</span><span class="mord mathnormal">A</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#generator-power-in-left-va-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="4353595f-6642-44d9-b658-8047737dba60" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">S_gen_num = 1559e6  # VA</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="A3UHzoOWVaeUhskqRoquK" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="b4dd804d-c985-411f-b072-bc315bb3c17d" class="myst-jp-nb-block relative group/block"><h5 id="generator-line-to-line-voltage-in-left-v-right" class="relative group"><span class="heading-text">Generator Line to Line Voltage in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>V</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[V\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal" style="margin-right:0.22222em;">V</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#generator-line-to-line-voltage-in-left-v-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="3be976a7-3c96-47a9-98e7-83ae3ed1f048" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">V_gen_LL_num = 24e3  # V</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="Ndu6iyI-6cocaeWMXVuED" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="1b32272f-c775-44fb-bc00-9e3bb6803e86" class="myst-jp-nb-block relative group/block"><h5 id="generator-sub-transient-reactance-in-left-per-unit-right" class="relative group"><span class="heading-text">Generator Sub-Transient Reactance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>p</mi><mi>e</mi><mi>r</mi><mo>−</mo><mi>u</mi><mi>n</mi><mi>i</mi><mi>t</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[per-unit\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal">p</span><span class="mord mathnormal" style="margin-right:0.02778em;">er</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal">u</span><span class="mord mathnormal">ni</span><span class="mord mathnormal">t</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#generator-sub-transient-reactance-in-left-per-unit-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="407bb730-58f2-4cb7-8279-6dd84e3d87a0" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">X_pp_pu_num = 0.27</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="G4K6E-gpxq3TySNqxbG2n" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="db5e5a72-5d96-4c7d-b2c1-cec374eccb58" class="myst-jp-nb-block relative group/block"><h4 id="transformer" class="relative group"><span class="heading-text">Transformer</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#transformer" title="Link to this Section" aria-label="Link to this Section">¶</a></h4></div><div id="9c8358a9-d17a-4dc4-b840-64bf14bbba30" class="myst-jp-nb-block relative group/block"><h5 id="power-rating-of-transformer-in-left-va-right" class="relative group"><span class="heading-text">Power Rating of Transformer in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>V</mi><mi>A</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[VA\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal" style="margin-right:0.22222em;">V</span><span class="mord mathnormal">A</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#power-rating-of-transformer-in-left-va-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="5a2391d7-910f-4a42-b339-e2e227e15782" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">S_tr_num = 1550e6  # VA</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="29fxgW95NzBN1JfEWUU7H" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="d105f603-ad53-4b28-b6e3-56e186421c80" class="myst-jp-nb-block relative group/block"><h5 id="input-voltage-of-transformer-low-voltage-side-in-left-v-right" class="relative group"><span class="heading-text">Input Voltage of Transformer (Low Voltage Side) in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>V</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[V\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal" style="margin-right:0.22222em;">V</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#input-voltage-of-transformer-low-voltage-side-in-left-v-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="ffff3184-4b6e-4c3c-b1e4-45bc233587fd" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">V_tr_LV_num = 24e3  # V</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="60YpWtS4402jMJ4O2nd-i" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="13a7aef4-3d4b-4eb1-a852-193ef9dd1bab" class="myst-jp-nb-block relative group/block"><h5 id="output-voltage-of-transformer-high-voltage-side-in-left-v-right" class="relative group"><span class="heading-text">Output Voltage of Transformer (High Voltage Side) in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>V</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[V\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal" style="margin-right:0.22222em;">V</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#output-voltage-of-transformer-high-voltage-side-in-left-v-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="d17c9707-8343-48a4-9ec2-f44fc05db530" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">V_tr_HV_num = 525e3  # V</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="i6pro5atCZiIwZ1qMglRc" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="41481446-4155-4107-8370-532811e8db9d" class="myst-jp-nb-block relative group/block"><h5 id="calculate-transformer-peak-output-phase-to-neutral-voltage-in-left-v-right" class="relative group"><span class="heading-text">Calculate Transformer Peak Output Phase to Neutral Voltage in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>V</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[V\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal" style="margin-right:0.22222em;">V</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-transformer-peak-output-phase-to-neutral-voltage-in-left-v-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="b624e655-421f-4e35-9349-a92756b21577" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">V_peak_ph = np.sqrt(2) * (V_tr_HV_num / np.sqrt(3))  # HV ph-gnd crest</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="17sI9IHfve5OUP67wpjxd" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="8057cad7-bac6-47b1-9448-8c09e64f2578" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;The transformer peak phase to ground voltage is {V_peak_ph:0.4f} V&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="XZ1fT5TMym2rFha_Mg8HZ" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>The transformer peak phase to ground voltage is 428660.7050 V
</span></code></pre></div></div></div></div><div id="973ccf56-761b-4636-bdce-f1707c6bf176" class="myst-jp-nb-block relative group/block"><h5 id="calculate-transformer-output-phase-to-neutral-rms-voltage-high-side-in-left-v-rms-right" class="relative group"><span class="heading-text">Calculate Transformer Output Phase to Neutral RMS Voltage (High Side) in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>V</mi><mtext>  </mtext><mi>r</mi><mi>m</mi><mi>s</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[V\;rms\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal" style="margin-right:0.22222em;">V</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord mathnormal" style="margin-right:0.02778em;">r</span><span class="mord mathnormal">m</span><span class="mord mathnormal">s</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-transformer-output-phase-to-neutral-rms-voltage-high-side-in-left-v-rms-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="baea92ae-32b6-47b8-8f60-df2a39b0fc5e" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">V_ph_HV_num = V_tr_HV_num / np.sqrt(3)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="Ikp7BRKSzmH66cfJaTutm" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="bfa4bb7d-abe3-4c4c-a1ca-ed6f5ffa3daf" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;The transformer phase to ground voltage is {V_ph_HV_num:0.4f} V rms&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="iMHkxiSPqu0uWIQX2CLoa" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>The transformer phase to ground voltage is 303108.8913 V rms
</span></code></pre></div></div></div></div><div id="4155d94f-28a8-4e9a-8891-61bc53029fc2" class="myst-jp-nb-block relative group/block"><h5 id="through-impedance-of-transformer-based-on-student-id-in-left-per-unit-right" class="relative group"><span class="heading-text">Through Impedance of Transformer (Based on Student ID) in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>p</mi><mi>e</mi><mi>r</mi><mo>−</mo><mi>u</mi><mi>n</mi><mi>i</mi><mi>t</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[per-unit \right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal">p</span><span class="mord mathnormal" style="margin-right:0.02778em;">er</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal">u</span><span class="mord mathnormal">ni</span><span class="mord mathnormal">t</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#through-impedance-of-transformer-based-on-student-id-in-left-per-unit-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="9c954ce0-35cc-441e-a567-ee4c33107bd3" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">Z_tr_pu_num = 0.17</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="4yeBL-KRuOj3-q8zGI_zs" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="1bf0f7b2-6030-4623-8882-67ca985b9ef7" class="myst-jp-nb-block relative group/block"><h5 id="ratio-of-reactance-to-resistance-of-transformer-in-left-unitless-right" class="relative group"><span class="heading-text">Ratio of Reactance to Resistance of Transformer in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>u</mi><mi>n</mi><mi>i</mi><mi>t</mi><mi>l</mi><mi>e</mi><mi>s</mi><mi>s</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[unitless \right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal">u</span><span class="mord mathnormal">ni</span><span class="mord mathnormal" style="margin-right:0.01968em;">tl</span><span class="mord mathnormal">ess</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#ratio-of-reactance-to-resistance-of-transformer-in-left-unitless-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="5e584f87-fcac-4f20-9ced-becc318df593" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">XR_ratio_num = 5</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="Jth79mMbh7dzpR2EQsGk0" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="3c437c82-0aea-4ae4-8493-f2002ddd9c73" class="myst-jp-nb-block relative group/block"><h5 id="magnetization-current-of-transformer-primary-as-a-percentage-of-rated-current-converted-into-multiplying-factor-in-left-unitless-right" class="relative group"><span class="heading-text">Magnetization Current of Transformer Primary (as a percentage of rated current, converted into multiplying factor) in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>u</mi><mi>n</mi><mi>i</mi><mi>t</mi><mi>l</mi><mi>e</mi><mi>s</mi><mi>s</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[unitless\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal">u</span><span class="mord mathnormal">ni</span><span class="mord mathnormal" style="margin-right:0.01968em;">tl</span><span class="mord mathnormal">ess</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#magnetization-current-of-transformer-primary-as-a-percentage-of-rated-current-converted-into-multiplying-factor-in-left-unitless-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="f0843526-07c3-4ed1-bf86-fb28b8bb0d2f" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">I_exc_pct = 0.01</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="NVgG0t5NRcFqjELfn0XEQ" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="70be6447-3fd2-41f7-a784-a7746472e08f" class="myst-jp-nb-block relative group/block"><h5 id="capacitance-of-each-winding-in-left-f-right" class="relative group"><span class="heading-text">Capacitance of Each Winding in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>F</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[F\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal" style="margin-right:0.13889em;">F</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#capacitance-of-each-winding-in-left-f-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="82bda0fb-b161-4e60-ac0b-21d6e73114af" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">C_lv_num = 5000e-12  # F/phase</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="JYyvFtDXrgXhsg4BqnxoO" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="aa7833ca-9a77-473b-a534-7ca97383fb2d" class="myst-jp-nb-block relative group/block"><h4 id="transmission-line" class="relative group"><span class="heading-text">Transmission Line</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#transmission-line" title="Link to this Section" aria-label="Link to this Section">¶</a></h4></div><div id="0370f518-3bba-4eb9-af13-7504167ac01a" class="myst-jp-nb-block relative group/block"><h5 id="length-of-transmission-line-in-left-miles-right" class="relative group"><span class="heading-text">Length of Transmission Line in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>m</mi><mi>i</mi><mi>l</mi><mi>e</mi><mi>s</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[miles\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal">mi</span><span class="mord mathnormal" style="margin-right:0.01968em;">l</span><span class="mord mathnormal">es</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#length-of-transmission-line-in-left-miles-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="e8979e95-4d4a-43ff-bebe-d6247960f748" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">line_length_mi = 10  # miles</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="4SFF1XfWV6K8r9dH3iKfN" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="d2f62283-9c4e-4635-8ae5-8220a47df09c" class="myst-jp-nb-block relative group/block"><h5 id="transmission-line-sequence-characteristics" class="relative group"><span class="heading-text">Transmission Line Sequence Characteristics</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#transmission-line-sequence-characteristics" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="061934b4-5cbb-4a84-a3c9-666f5110aa83" class="myst-jp-nb-block relative group/block"><p>These parameters describe the electrical characteristics per mile of the 525 kV extra-high-voltage (EHV) transmission line in your project. They are given for two sequence networks: positive sequence (for balanced conditions and unbalanced faults’ positive components) and zero sequence (for ground faults and unbalanced currents returning via earth/ground).</p></div><div id="755f1a6b-c2db-44bb-82fb-f8ac30a282c3" class="myst-jp-nb-block relative group/block"><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 bg-stone-200/10"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-text" style="white-space:pre">\makeatletter
\@ifundefined{c@none}{\newcounter{none}}{}
\makeatother</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div></div><div id="3f9b3ce3-7f8b-47a5-afcc-7e397aa18dd8" class="myst-jp-nb-block relative group/block"><p><em>Key Parameters Breakdown</em></p><ul><li><p><strong>R</strong> (Ω per mile): Series resistance per phase/conductor. Includes conductor material losses (copper or aluminum <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msup><mi>I</mi><mn>2</mn></msup><mi>R</mi></mrow><annotation encoding="application/x-tex">I^2R</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07847em;">I</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mord mathnormal" style="margin-right:0.00773em;">R</span></span></span></span></span> heating). Zero-sequence <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>R</mi></mrow><annotation encoding="application/x-tex">R</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.00773em;">R</span></span></span></span></span> is higher because the ground-return path (through earth) adds resistance.</p></li><li><p><strong>X</strong> (Ω per mile): Series reactance per phase, mainly inductive.</p><div id="zEs17Hux3y" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>X</mi><mo>=</mo><mi>ω</mi><mi>L</mi><mo separator="true">,</mo><mspace width="1em"/><mi>ω</mi><mo>=</mo><mn>2</mn><mi>π</mi><mi>f</mi><mo>≈</mo><mn>377</mn><mtext> rad/s at </mtext><mi>f</mi><mo>=</mo><mn>60</mn><mtext> Hz</mtext><mo separator="true">,</mo></mrow><annotation encoding="application/x-tex">X = \omega L, \quad \omega = 2\pi f \approx 377~\text{rad/s} \text{ at } f = 60~\text{Hz},</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.07847em;">X</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">ω</span><span class="mord mathnormal">L</span><span class="mpunct">,</span><span class="mspace" style="margin-right:1em;"></span><span class="mspace" style="margin-right:0.1667em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">ω</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord">2</span><span class="mord mathnormal" style="margin-right:0.03588em;">π</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">377</span><span class="mspace nobreak"> </span><span class="mord text"><span class="mord">rad/s</span></span><span class="mord text"><span class="mord"> at </span></span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">60</span><span class="mspace nobreak"> </span><span class="mord text"><span class="mord">Hz</span></span><span class="mpunct">,</span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#zEs17Hux3y" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->1<!-- -->)</a></div></div><p>where <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>L</mi></mrow><annotation encoding="application/x-tex">L</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">L</span></span></span></span></span> comes from magnetic flux linkage. Capacitance in series is neglected. Zero-sequence <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>X</mi></mrow><annotation encoding="application/x-tex">X</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.07847em;">X</span></span></span></span></span> is higher because the ground path increases the effective inductance.</p></li><li><p><strong>Y</strong> (micromhos per mile): Shunt admittance per mile to neutral/ground. Write</p><div id="qCQFgajowd" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><mi>Y</mi><mo>=</mo><mi>G</mi><mo>+</mo><mi>j</mi><mi>B</mi><mo separator="true">,</mo></mrow><annotation encoding="application/x-tex">Y = G + jB,</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.22222em;">Y</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7667em;vertical-align:-0.0833em;"></span><span class="mord mathnormal">G</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.05724em;">j</span><span class="mord mathnormal" style="margin-right:0.05017em;">B</span><span class="mpunct">,</span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#qCQFgajowd" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->2<!-- -->)</a></div></div><p>with <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>G</mi><mo>≈</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">G \approx 0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">G</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span></span>, so <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Y</mi><mo>≈</mo><mi>j</mi><mi>ω</mi><mi>C</mi></mrow><annotation encoding="application/x-tex">Y \approx j\omega C</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.22222em;">Y</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">jω</span><span class="mord mathnormal" style="margin-right:0.07153em;">C</span></span></span></span></span>, where <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>B</mi><mo>=</mo><mi>ω</mi><mi>C</mi></mrow><annotation encoding="application/x-tex">B = \omega C</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.05017em;">B</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">ω</span><span class="mord mathnormal" style="margin-right:0.07153em;">C</span></span></span></span></span> is the capacitive susceptance from line-to-ground capacitance.</p><p>“Micromho” is an older unit:<br/><span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>1</mn><mtext> mho</mtext><mo>=</mo><mn>1</mn><mtext> S</mtext></mrow><annotation encoding="application/x-tex">1~\text{mho} = 1~\text{S}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">1</span><span class="mspace nobreak"> </span><span class="mord text"><span class="mord">mho</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">1</span><span class="mspace nobreak"> </span><span class="mord text"><span class="mord">S</span></span></span></span></span></span> (siemens), so<br/><span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>1</mn><mtext> micromho</mtext><mo>=</mo><mn>1</mn><mtext> </mtext><mi>μ</mi><mtext>S</mtext><mo>=</mo><mn>1</mn><msup><mn>0</mn><mrow><mo>−</mo><mn>6</mn></mrow></msup><mtext> S</mtext></mrow><annotation encoding="application/x-tex">1~\text{micromho} = 1~\mu\text{S} = 10^{-6}~\text{S}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord">1</span><span class="mspace nobreak"> </span><span class="mord text"><span class="mord">micromho</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord">1</span><span class="mspace nobreak"> </span><span class="mord mathnormal">μ</span><span class="mord text"><span class="mord">S</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mtight">6</span></span></span></span></span></span></span></span></span><span class="mspace nobreak"> </span><span class="mord text"><span class="mord">S</span></span></span></span></span></span>.</p><ul><li><p><strong>Zero-sequence:</strong><br/><span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Y</mi><mn>0</mn></msub><mo>=</mo><mn>5.0</mn><mtext> </mtext><mi>μ</mi><mtext>S/mi</mtext><mo>=</mo><mn>5.0</mn><mo>×</mo><mn>1</mn><msup><mn>0</mn><mrow><mo>−</mo><mn>6</mn></mrow></msup><mtext> S/mi</mtext></mrow><annotation encoding="application/x-tex">Y_0 = 5.0~\mu\text{S/mi} = 5.0 \times 10^{-6}~\text{S/mi}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.22222em;">Y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">0</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">5.0</span><span class="mspace nobreak"> </span><span class="mord mathnormal">μ</span><span class="mord text"><span class="mord">S/mi</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">5.0</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.0641em;vertical-align:-0.25em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mtight">6</span></span></span></span></span></span></span></span></span><span class="mspace nobreak"> </span><span class="mord text"><span class="mord">S/mi</span></span></span></span></span></span><br/>(lower effective capacitance due to ground return geometry).</p></li><li><p><strong>Positive-sequence:</strong><br/><span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Y</mi><mn>1</mn></msub><mo>=</mo><mn>7.034</mn><mtext> </mtext><mi>μ</mi><mtext>S/mi</mtext><mo>=</mo><mn>7.034</mn><mo>×</mo><mn>1</mn><msup><mn>0</mn><mrow><mo>−</mo><mn>6</mn></mrow></msup><mtext> S/mi</mtext></mrow><annotation encoding="application/x-tex">Y_1 = 7.034~\mu\text{S/mi} = 7.034 \times 10^{-6}~\text{S/mi}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.22222em;">Y</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3011em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">1</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">7.034</span><span class="mspace nobreak"> </span><span class="mord mathnormal">μ</span><span class="mord text"><span class="mord">S/mi</span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">7.034</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:1.0641em;vertical-align:-0.25em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mtight">6</span></span></span></span></span></span></span></span></span><span class="mspace nobreak"> </span><span class="mord text"><span class="mord">S/mi</span></span></span></span></span></span><br/>(higher, mainly from phase-to-phase plus phase-to-ground capacitance).</p></li></ul></li></ul></div><div id="6aa76b9f-c21a-4395-9914-a316815c862b" class="myst-jp-nb-block relative group/block"><div aria-label="table content" class="overflow-auto"><table class=""><tbody><tr class=""><th class="">Sequence</th><th class="">R (<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Ω</mi></mrow><annotation encoding="application/x-tex">\Omega</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Ω</span></span></span></span></span>/mi)</th><th class="">X (<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Ω</mi></mrow><annotation encoding="application/x-tex">\Omega</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Ω</span></span></span></span></span>/mi)</th><th class="">Y (<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>μ</mi></mrow><annotation encoding="application/x-tex">\mu</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">μ</span></span></span></span></span>S/mi)</th><th class="">Physical Meaning</th></tr><tr class=""><td class="">Zero</td><td class="">0.578</td><td class="">1.68</td><td class="">5.0</td><td class="">Unbalanced/ground faults: High R/X from earth return (3x neutral + mutual effects); low Y (reduced C to ground).</td></tr><tr class=""><td class="">Positive</td><td class="">0.0254</td><td class="">0.595</td><td class="">7.034</td><td class="">Balanced operation: Low R/X (conductor only); high Y (line capacitance causes Ferranti effect in open lines).</td></tr></tbody></table></div></div><div id="4c158b44-3a67-46f4-b7a2-b31f0cb01624" class="myst-jp-nb-block relative group/block"><p>Why Different for Sequences?</p><ul><li><p>Positive Sequence: Represents normal balanced 3-phase flow. Low R/X (efficient conductor design); Y from capacitance between phases/ground, causing charging current (<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>I</mi><mrow><mi>c</mi><mi>h</mi></mrow></msub><mo>=</mo><mfrac><mrow><mi>V</mi><mi>Y</mi><mi>l</mi></mrow><mn>2</mn></mfrac></mrow><annotation encoding="application/x-tex">I_{ch} = \frac{V Y l }{2}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07847em;">I</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3361em;"><span style="top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">c</span><span class="mord mathnormal mtight">h</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.2251em;vertical-align:-0.345em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8801em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">2</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.22222em;">VY</span><span class="mord mathnormal mtight" style="margin-right:0.01968em;">l</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span>, where l = length).</p></li><li><p>Zero Sequence: For Single Line Ground faults, currents flow back via ground/neutral. Triples effective R/X (3R_earth + mutual); Y lower as capacitance paths altered by ground.</p></li></ul></div><div id="085bae2d-686e-4413-80c2-2fb5f0541f09" class="myst-jp-nb-block relative group/block"><h6 id="zero-sequence" class="relative group"><span class="heading-text">Zero Sequence</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#zero-sequence" title="Link to this Section" aria-label="Link to this Section">¶</a></h6></div><div id="c3ff98c4-77b4-4353-9165-45019acedafe" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre"># Line per-mile parameters (zero - sequence)
R0_per_mi = 0.578  # ohm/mi zero
X0_per_mi = 1.68   # ohm/mi zero
Y0_per_mi = 5.0e-6 # S/mi zero (micromhos = uS)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="43ZtmJt_hMF_uyppkTD4U" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="da1bebe4-f6a0-40a0-b276-087dd34e382e" class="myst-jp-nb-block relative group/block"><h6 id="positive-sequence" class="relative group"><span class="heading-text">Positive Sequence</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#positive-sequence" title="Link to this Section" aria-label="Link to this Section">¶</a></h6></div><div id="40bd7bf6-f2e6-4b5b-8239-6ee824fc88dd" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre"># Line per-mile parameters (positive - sequence)
R1_per_mi = 0.0254 # ohm/mi pos
X1_per_mi = 0.595  # ohm/mi pos
Y1_per_mi = 7.034e-6 # S/mi pos</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="gRJhY3cADUned4OnzHXiK" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="7e3e15bb-66ae-41c9-b581-0d12597c1828" class="myst-jp-nb-block relative group/block"><h5 id="calculate-travel-time-of-signal-through-entirety-of-transmission-line-in-left-mu-s-right" class="relative group"><span class="heading-text">Calculate Travel Time of Signal Through Entirety of Transmission Line in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>μ</mi><mi>s</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\mu s\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal">μ</span><span class="mord mathnormal">s</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-travel-time-of-signal-through-entirety-of-transmission-line-in-left-mu-s-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="97b7807c-f426-436e-a24d-32c1f468bdd4" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">tau = line_length_mi / v_light_mi_per_s * 1e6  # us one-way</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="aWNWbdBhQR-N1SVxMkCtw" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="9b70f424-68cd-4adf-b1a0-d07293d197cc" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Transmission line travel time is {tau:0.2f} microseconds&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="A90ofc0HE517rvYPyjQ0B" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Transmission line travel time is 53.76 microseconds
</span></code></pre></div></div></div></div><div id="bf1e2e15-0369-41ad-8286-b4a43c9fc728" class="myst-jp-nb-block relative group/block"><h5 id="surge-impedance-of-transmission-line" class="relative group"><span class="heading-text">Surge Impedance of Transmission Line</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#surge-impedance-of-transmission-line" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="c11f54ae-e90e-412c-9591-de22afb78bfd" class="myst-jp-nb-block relative group/block"><p><span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Z</mi><mi>c</mi></msub></mrow><annotation encoding="application/x-tex">Z_c</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">Z</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">c</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span> represents the effective impedance “seen” by a propagating voltage wave on the line, analogous to the impedance of a lossless transmission line that matches source and load to prevent reflections.  The formula derives from the telegraph equations for distributed-parameter lines.  For a line with series impedance per unit length <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>z</mi></mrow><annotation encoding="application/x-tex">z</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.04398em;">z</span></span></span></span></span> <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo stretchy="false">(</mo><mi>ω</mi><mi mathvariant="normal">/</mi><mi>m</mi><mi>i</mi><mi>l</mi><mi>e</mi><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">(\omega/mile)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mopen">(</span><span class="mord mathnormal" style="margin-right:0.03588em;">ω</span><span class="mord">/</span><span class="mord mathnormal">mi</span><span class="mord mathnormal" style="margin-right:0.01968em;">l</span><span class="mord mathnormal">e</span><span class="mclose">)</span></span></span></span></span> and shunt admittance per unit length <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>y</mi></mrow><annotation encoding="application/x-tex">y</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">y</span></span></span></span></span> (S/mile), the characteristic impedance is:</p><div id="E6lEHCKzIC" class="flex my-5 group"><div class="flex-grow overflow-x-auto overflow-y-hidden"><span class="katex-display"><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML" display="block"><semantics><mrow><msub><mi>Z</mi><mi>c</mi></msub><mo>=</mo><msqrt><mfrac><mi>z</mi><mi>y</mi></mfrac></msqrt></mrow><annotation encoding="application/x-tex">Z_c = \sqrt{\frac{z}{y}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">Z</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">c</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:2.44em;vertical-align:-0.9926em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.4474em;"><span class="svg-align" style="top:-4.4em;"><span class="pstrut" style="height:4.4em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.1076em;"><span style="top:-2.314em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.03588em;">y</span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.677em;"><span class="pstrut" style="height:3em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.04398em;">z</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.8804em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.4074em;"><span class="pstrut" style="height:4.4em;"></span><span class="hide-tail" style="min-width:1.02em;height:2.48em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'><path d='M424,2478
c-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514
c0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20
s-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121
s209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081
l0 -0c4,-6.7,10,-10,18,-10 H400000
v40H1014.6
s-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185
c-2,6,-10,9,-24,9
c-8,0,-12,-0.7,-12,-2z M1001 80
h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.9926em;"><span></span></span></span></span></span></span></span></span></span></div><div class="relative self-center flex-none pl-2 m-0 text-right select-none"><a class="no-underline text-inherit hover:text-inherit text-inherit hover:text-inherit select-none hover:underline" href="#E6lEHCKzIC" title="Link to this Equation" aria-label="Link to this Equation">(<!-- -->3<!-- -->)</a></div></div></div><div id="d9058b34-5cf4-4b6a-a11d-5bd8fde9cdc2" class="myst-jp-nb-block relative group/block"><h6 id="input-parameters-from-project-data" class="relative group"><span class="heading-text">Input Parameters (From Project Data)</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#input-parameters-from-project-data" title="Link to this Section" aria-label="Link to this Section">¶</a></h6><p>These are positive-sequence values per mile (from the document: R = 0.0254 <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Ω</mi></mrow><annotation encoding="application/x-tex">\Omega</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Ω</span></span></span></span></span>/mi, X = 0.595 <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Ω</mi></mrow><annotation encoding="application/x-tex">\Omega</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Ω</span></span></span></span></span>/mi, Y = 7.034 <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>μ</mi></mrow><annotation encoding="application/x-tex">\mu</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">μ</span></span></span></span></span>S/mi = <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mn>7.034</mn><mo>×</mo><mn>1</mn><msup><mn>0</mn><mrow><mo>−</mo><mn>6</mn></mrow></msup></mrow><annotation encoding="application/x-tex">7.034 \times 10^{-6}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.7278em;vertical-align:-0.0833em;"></span><span class="mord">7.034</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">×</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8141em;"></span><span class="mord">1</span><span class="mord"><span class="mord">0</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mtight">6</span></span></span></span></span></span></span></span></span></span></span></span></span> S/mi).</p><ul><li><p>R1_per_mi = 0.0254: Series resistance per mile (<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>r</mi></mrow><annotation encoding="application/x-tex">r</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.02778em;">r</span></span></span></span></span>, real part of <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>z</mi></mrow><annotation encoding="application/x-tex">z</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.04398em;">z</span></span></span></span></span>; includes conductor losses).</p></li><li><p>X1_per_mi = 0.595: Series inductive reactance per mile (<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ω</mi><mi>L</mi><mo>=</mo><mn>2</mn><mi>π</mi><mi>f</mi><mi>L</mi></mrow><annotation encoding="application/x-tex">\omega L = 2\pi f L</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">ω</span><span class="mord mathnormal">L</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord">2</span><span class="mord mathnormal" style="margin-right:0.03588em;">π</span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mord mathnormal">L</span></span></span></span></span>, where <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>f</mi><mo>=</mo><mn>60</mn></mrow><annotation encoding="application/x-tex">f = 60</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.10764em;">f</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">60</span></span></span></span></span> Hz, <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ω</mi><mo>≈</mo><mn>377</mn></mrow><annotation encoding="application/x-tex">\omega \approx 377</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4831em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">ω</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">377</span></span></span></span></span> rad/s; imaginary part of <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>z</mi></mrow><annotation encoding="application/x-tex">z</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.04398em;">z</span></span></span></span></span>).</p></li><li><p>Y1_per_mi = 7.034e-6: Shunt admittance magnitude per mile (<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">∣</mi><mi>y</mi><mi mathvariant="normal">∣</mi><mo>=</mo><mi>B</mi><mo>=</mo><mi>ω</mi><mi>C</mi></mrow><annotation encoding="application/x-tex">|y| = B = \omega C</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">∣</span><span class="mord mathnormal" style="margin-right:0.03588em;">y</span><span class="mord">∣</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.05017em;">B</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">ω</span><span class="mord mathnormal" style="margin-right:0.07153em;">C</span></span></span></span></span>, where <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>C</mi></mrow><annotation encoding="application/x-tex">C</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.07153em;">C</span></span></span></span></span> is line-to-ground capacitance per mile; conductance <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>G</mi><mo>≈</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">G \approx 0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal">G</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span></span>, so <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>y</mi><mo>≈</mo><mi>j</mi><mi>B</mi></mrow><annotation encoding="application/x-tex">y \approx j B</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6776em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">y</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.05724em;">j</span><span class="mord mathnormal" style="margin-right:0.05017em;">B</span></span></span></span></span>).</p></li></ul><p>Physically:</p><p><span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>z</mi><mo>=</mo><mi>r</mi><mo>+</mo><mi>j</mi><mi>ω</mi><mi>L</mi></mrow><annotation encoding="application/x-tex">z = r + j \omega L</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.04398em;">z</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6667em;vertical-align:-0.0833em;"></span><span class="mord mathnormal" style="margin-right:0.02778em;">r</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">jω</span><span class="mord mathnormal">L</span></span></span></span></span>: Models series voltage drop along the line (resistance + inductance).
<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>y</mi><mo>=</mo><mi>g</mi><mo>+</mo><mi>j</mi><mi>ω</mi><mi>C</mi><mo>≈</mo><mi>j</mi><mi>ω</mi><mi>C</mi></mrow><annotation encoding="application/x-tex">y = g + j \omega C \approx j \omega C</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">y</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.7778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">g</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">jω</span><span class="mord mathnormal" style="margin-right:0.07153em;">C</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8778em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">jω</span><span class="mord mathnormal" style="margin-right:0.07153em;">C</span></span></span></span></span>: Models shunt charging current (capacitance to ground; <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>g</mi></mrow><annotation encoding="application/x-tex">g</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">g</span></span></span></span></span> neglected as losses are small).</p></div><div id="428f0602-ec2d-434c-be8b-9f500ffa6ccf" class="myst-jp-nb-block relative group/block"><h6 id="complex-impedance-construction-r1-per-mi-1j-x1-per-mi" class="relative group"><span class="heading-text">Complex Impedance Construction: (R1_per_mi + 1j * X1_per_mi)</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#complex-impedance-construction-r1-per-mi-1j-x1-per-mi" title="Link to this Section" aria-label="Link to this Section">¶</a></h6><p>This builds <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>z</mi><mo>=</mo><mi>r</mi><mo>+</mo><mi>j</mi><mi>x</mi></mrow><annotation encoding="application/x-tex">z = r + j x</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.04398em;">z</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6667em;vertical-align:-0.0833em;"></span><span class="mord mathnormal" style="margin-right:0.02778em;">r</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span></span><span class="base"><span class="strut" style="height:0.854em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.05724em;">j</span><span class="mord mathnormal">x</span></span></span></span></span> (series impedance per mile).  <br/>
Captures the inductive nature (<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>x</mi><mo>≫</mo><mi>r</mi></mrow><annotation encoding="application/x-tex">x \gg r</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.5782em;vertical-align:-0.0391em;"></span><span class="mord mathnormal">x</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≫</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.02778em;">r</span></span></span></span></span>); at 60 Hz, reactance dominates.</p></div><div id="a3b0b0b9-cc7d-40f8-ad54-0bda7e316c9f" class="myst-jp-nb-block relative group/block"><h6 id="complex-admittance-construction-y1-per-mi-1j" class="relative group"><span class="heading-text">Complex Admittance Construction: (Y1_per_mi * 1j)</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#complex-admittance-construction-y1-per-mi-1j" title="Link to this Section" aria-label="Link to this Section">¶</a></h6><p>This builds <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>y</mi><mo>=</mo><mi>j</mi><mi>b</mi></mrow><annotation encoding="application/x-tex">y = j b</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">y</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.8889em;vertical-align:-0.1944em;"></span><span class="mord mathnormal">jb</span></span></span></span></span>, where <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>b</mi><mo>=</mo><mi>Y</mi><msub><mn>1</mn><mrow><mi>p</mi><mi>e</mi><mi>r</mi><mi mathvariant="normal">_</mi><mi>m</mi><mi>i</mi></mrow></msub><mo>=</mo><mi>ω</mi><mi>C</mi></mrow><annotation encoding="application/x-tex">b = Y1_{per\_mi} = \omega C</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">b</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.0503em;vertical-align:-0.367em;"></span><span class="mord mathnormal" style="margin-right:0.22222em;">Y</span><span class="mord"><span class="mord">1</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">p</span><span class="mord mathnormal mtight" style="margin-right:0.02778em;">er</span><span class="mord mtight" style="margin-right:0.02778em;">_</span><span class="mord mathnormal mtight">mi</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.367em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">ω</span><span class="mord mathnormal" style="margin-right:0.07153em;">C</span></span></span></span></span> (shunt susceptance per mile). <br/>
<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>Y</mi><msub><mn>1</mn><mrow><mi>p</mi><mi>e</mi><mi>r</mi><mi mathvariant="normal">_</mi><mi>m</mi><mi>i</mi></mrow></msub></mrow><annotation encoding="application/x-tex">Y1_{per\_mi}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.0503em;vertical-align:-0.367em;"></span><span class="mord mathnormal" style="margin-right:0.22222em;">Y</span><span class="mord"><span class="mord">1</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3117em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">p</span><span class="mord mathnormal mtight" style="margin-right:0.02778em;">er</span><span class="mord mtight" style="margin-right:0.02778em;">_</span><span class="mord mathnormal mtight">mi</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.367em;"><span></span></span></span></span></span></span></span></span></span></span> * 1j = <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>j</mi><mtext>  </mtext></mrow><annotation encoding="application/x-tex">j \;</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.854em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.05724em;">j</span><span class="mspace" style="margin-right:0.2778em;"></span></span></span></span></span> Y1_per_mi (purely imaginary, capacitive). <br/>
Line admittance is mostly capacitive (charging current).</p></div><div id="8c9ede2e-6f8e-4fc1-9ba3-3c9492a3b7d9" class="myst-jp-nb-block relative group/block"><h6 id="ratio-z-y" class="relative group"><span class="heading-text">Ratio: z / y</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#ratio-z-y" title="Link to this Section" aria-label="Link to this Section">¶</a></h6><p>Computes <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mfrac><mi>z</mi><mi>y</mi></mfrac><mo>=</mo><mfrac><mrow><mi>r</mi><mo>+</mo><mi>j</mi><mi>x</mi></mrow><mrow><mi>j</mi><mi>b</mi></mrow></mfrac><mo>=</mo><mfrac><mrow><mo stretchy="false">(</mo><mi>r</mi><mo>+</mo><mi>j</mi><mi>x</mi><mo stretchy="false">)</mo><mo stretchy="false">(</mo><mo>−</mo><mi>j</mi><mo stretchy="false">)</mo></mrow><mi>b</mi></mfrac><mo>=</mo><mfrac><mrow><mo>−</mo><mi>j</mi><mi>r</mi><mo>+</mo><mi>x</mi></mrow><mi>b</mi></mfrac></mrow><annotation encoding="application/x-tex">\frac{z}{y} = \frac{r + j x}{j b} = \frac{(r + j x) (-j)}{b} = \frac{ -j r + x }{b}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1765em;vertical-align:-0.4811em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6954em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.03588em;">y</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.04398em;">z</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4811em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.3889em;vertical-align:-0.4811em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9078em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">jb</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.4461em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">r</span><span class="mbin mtight">+</span><span class="mord mathnormal mtight" style="margin-right:0.05724em;">j</span><span class="mord mathnormal mtight">x</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4811em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.355em;vertical-align:-0.345em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.01em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">b</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.485em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mopen mtight">(</span><span class="mord mathnormal mtight" style="margin-right:0.02778em;">r</span><span class="mbin mtight">+</span><span class="mord mathnormal mtight" style="margin-right:0.05724em;">j</span><span class="mord mathnormal mtight">x</span><span class="mclose mtight">)</span><span class="mopen mtight">(</span><span class="mord mtight">−</span><span class="mord mathnormal mtight" style="margin-right:0.05724em;">j</span><span class="mclose mtight">)</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.2528em;vertical-align:-0.345em;"></span><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9078em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">b</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.4461em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mathnormal mtight" style="margin-right:0.05724em;">j</span><span class="mord mathnormal mtight" style="margin-right:0.02778em;">r</span><span class="mbin mtight">+</span><span class="mord mathnormal mtight">x</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span></span></span> (rationalized).
This yields a complex number with both real and imaginary parts.
Physically: Represents the “propagation impedance” squared; sqrt gives <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Z</mi><mi>c</mi></msub></mrow><annotation encoding="application/x-tex">Z_c</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">Z</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">c</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span></span></span></span></span>.</p></div><div id="55534c1f-b434-4bc7-bece-0831cdf220c3" class="myst-jp-nb-block relative group/block"><h6 id="square-root-np-sqrt" class="relative group"><span class="heading-text">Square Root: np.sqrt(...)</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#square-root-np-sqrt" title="Link to this Section" aria-label="Link to this Section">¶</a></h6><p><span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Z</mi><mi>c</mi></msub><mo>=</mo><msqrt><mfrac><mi>z</mi><mi>y</mi></mfrac></msqrt><mo>≈</mo><msqrt><mfrac><mrow><mi>j</mi><mi>x</mi></mrow><mrow><mi>j</mi><mi>b</mi></mrow></mfrac></msqrt><mo>=</mo><msqrt><mfrac><mi>x</mi><mi>b</mi></mfrac></msqrt></mrow><annotation encoding="application/x-tex">Z_c = \sqrt{\frac{z}{y}} \approx \sqrt{\frac{j x}{j b}} = \sqrt{\frac{x}{b}}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">Z</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">c</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.84em;vertical-align:-0.7479em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0921em;"><span class="svg-align" style="top:-3.8em;"><span class="pstrut" style="height:3.8em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6954em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.03588em;">y</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.04398em;">z</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4811em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.0521em;"><span class="pstrut" style="height:3.8em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.88em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.88em' viewBox='0 0 400000 1944' preserveAspectRatio='xMinYMin slice'><path d='M983 90
l0 -0
c4,-6.7,10,-10,18,-10 H400000v40
H1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7
s-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744
c-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30
c26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722
c56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5
c53.7,-170.3,84.5,-266.8,92.5,-289.5z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7479em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.84em;vertical-align:-0.6417em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.1983em;"><span class="svg-align" style="top:-3.8em;"><span class="pstrut" style="height:3.8em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9078em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">jb</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.4461em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.05724em;">j</span><span class="mord mathnormal mtight">x</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4811em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.1583em;"><span class="pstrut" style="height:3.8em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.88em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.88em' viewBox='0 0 400000 1944' preserveAspectRatio='xMinYMin slice'><path d='M983 90
l0 -0
c4,-6.7,10,-10,18,-10 H400000v40
H1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7
s-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744
c-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30
c26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722
c56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5
c53.7,-170.3,84.5,-266.8,92.5,-289.5z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.6417em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.24em;vertical-align:-0.3798em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8602em;"><span class="svg-align" style="top:-3.2em;"><span class="pstrut" style="height:3.2em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6954em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">b</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">x</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-2.8202em;"><span class="pstrut" style="height:3.2em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.28em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'><path d='M263,681c0.7,0,18,39.7,52,119
c34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120
c340,-704.7,510.7,-1060.3,512,-1067
l0 -0
c4.7,-7.3,11,-11,19,-11
H40000v40H1012.3
s-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232
c-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1
s-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26
c-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.3798em;"><span></span></span></span></span></span></span></span></span></span> (lossless approx, since <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>r</mi><mo>≪</mo><mi>x</mi></mrow><annotation encoding="application/x-tex">r \ll x</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.5782em;vertical-align:-0.0391em;"></span><span class="mord mathnormal" style="margin-right:0.02778em;">r</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≪</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal">x</span></span></span></span></span>, <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>g</mi><mo>=</mo><mn>0</mn></mrow><annotation encoding="application/x-tex">g = 0</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.625em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">g</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6444em;"></span><span class="mord">0</span></span></span></span></span>).</p></div><div id="9a35998d-085a-4ab3-9cff-3c2d1be2b89c" class="myst-jp-nb-block relative group/block"><h6 id="real-extraction" class="relative group"><span class="heading-text">Real Extraction:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#real-extraction" title="Link to this Section" aria-label="Link to this Section">¶</a></h6><p>Takes only the real part: <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Z</mi><mi>c</mi></msub><mo>≈</mo><mi mathvariant="normal">ℜ</mi><mrow><mo fence="true">(</mo><msqrt><mfrac><mi>z</mi><mi>y</mi></mfrac></msqrt><mo fence="true">)</mo></mrow></mrow><annotation encoding="application/x-tex">Z_c \approx \Re\left( \sqrt{\frac{z}{y}} \right)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">Z</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">c</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.8979em;vertical-align:-0.7479em;"></span><span class="mord">ℜ</span><span class="mspace" style="margin-right:0.1667em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;"><span class="delimsizing size2">(</span></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.0921em;"><span class="svg-align" style="top:-3.8em;"><span class="pstrut" style="height:3.8em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.6954em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.03588em;">y</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.04398em;">z</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4811em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.0521em;"><span class="pstrut" style="height:3.8em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.88em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.88em' viewBox='0 0 400000 1944' preserveAspectRatio='xMinYMin slice'><path d='M983 90
l0 -0
c4,-6.7,10,-10,18,-10 H400000v40
H1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7
s-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744
c-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30
c26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722
c56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5
c53.7,-170.3,84.5,-266.8,92.5,-289.5z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.7479em;"><span></span></span></span></span></span><span class="mclose delimcenter" style="top:0em;"><span class="delimsizing size2">)</span></span></span></span></span></span></span>. <br/></p><p><span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>Z</mi><mi>c</mi></msub><mo>≈</mo><msqrt><mfrac><mi>L</mi><mi>C</mi></mfrac></msqrt><mo>=</mo><msqrt><mfrac><mrow><mi>X</mi><mi mathvariant="normal">/</mi><mi>ω</mi></mrow><mrow><mi>Y</mi><mi mathvariant="normal">/</mi><mi>ω</mi></mrow></mfrac></msqrt><mo>=</mo><msqrt><mfrac><mi>X</mi><mi>Y</mi></mfrac></msqrt><mo>≈</mo><msqrt><mrow><mn>0.595</mn><mi mathvariant="normal">/</mi><mn>7.034</mn><mi>e</mi><mo>−</mo><mn>6</mn></mrow></msqrt><mo>≈</mo><mn>291</mn><mi mathvariant="normal">Ω</mi></mrow><annotation encoding="application/x-tex">Z_c \approx \sqrt{\frac{L}{C}} = \sqrt{\frac{X / \omega}{Y / \omega}} = \sqrt{\frac{X}{Y}} \approx \sqrt{0.595 / 7.034e-6} \approx 291 \Omega</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.8333em;vertical-align:-0.15em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">Z</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">c</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.84em;vertical-align:-0.5913em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.2487em;"><span class="svg-align" style="top:-3.8em;"><span class="pstrut" style="height:3.8em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8723em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.07153em;">C</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight">L</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.2087em;"><span class="pstrut" style="height:3.8em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.88em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.88em' viewBox='0 0 400000 1944' preserveAspectRatio='xMinYMin slice'><path d='M983 90
l0 -0
c4,-6.7,10,-10,18,-10 H400000v40
H1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7
s-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744
c-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30
c26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722
c56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5
c53.7,-170.3,84.5,-266.8,92.5,-289.5z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.5913em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.84em;vertical-align:-0.61em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.23em;"><span class="svg-align" style="top:-3.8em;"><span class="pstrut" style="height:3.8em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.01em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.22222em;">Y</span><span class="mord mtight">/</span><span class="mord mathnormal mtight" style="margin-right:0.03588em;">ω</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.485em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.07847em;">X</span><span class="mord mtight">/</span><span class="mord mathnormal mtight" style="margin-right:0.03588em;">ω</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.52em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.19em;"><span class="pstrut" style="height:3.8em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.88em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.88em' viewBox='0 0 400000 1944' preserveAspectRatio='xMinYMin slice'><path d='M983 90
l0 -0
c4,-6.7,10,-10,18,-10 H400000v40
H1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7
s-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744
c-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30
c26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722
c56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5
c53.7,-170.3,84.5,-266.8,92.5,-289.5z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.61em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">=</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.84em;vertical-align:-0.5913em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:1.2487em;"><span class="svg-align" style="top:-3.8em;"><span class="pstrut" style="height:3.8em;"></span><span class="mord" style="padding-left:1em;"><span class="mord"><span class="mopen nulldelimiter"></span><span class="mfrac"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8723em;"><span style="top:-2.655em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.22222em;">Y</span></span></span></span><span style="top:-3.23em;"><span class="pstrut" style="height:3em;"></span><span class="frac-line" style="border-bottom-width:0.04em;"></span></span><span style="top:-3.394em;"><span class="pstrut" style="height:3em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.07847em;">X</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.345em;"><span></span></span></span></span></span><span class="mclose nulldelimiter"></span></span></span></span><span style="top:-3.2087em;"><span class="pstrut" style="height:3.8em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.88em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.88em' viewBox='0 0 400000 1944' preserveAspectRatio='xMinYMin slice'><path d='M983 90
l0 -0
c4,-6.7,10,-10,18,-10 H400000v40
H1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7
s-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744
c-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30
c26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722
c56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5
c53.7,-170.3,84.5,-266.8,92.5,-289.5z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.5913em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.24em;vertical-align:-0.305em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.935em;"><span class="svg-align" style="top:-3.2em;"><span class="pstrut" style="height:3.2em;"></span><span class="mord" style="padding-left:1em;"><span class="mord">0.595/7.034</span><span class="mord mathnormal">e</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">−</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord">6</span></span></span><span style="top:-2.895em;"><span class="pstrut" style="height:3.2em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.28em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'><path d='M263,681c0.7,0,18,39.7,52,119
c34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120
c340,-704.7,510.7,-1060.3,512,-1067
l0 -0
c4.7,-7.3,11,-11,19,-11
H40000v40H1012.3
s-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232
c-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1
s-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26
c-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.305em;"><span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">291Ω</span></span></span></span></span>.</p></div><div id="c3bdd938-4526-4643-881a-cfc39fe6c6d5" class="myst-jp-nb-block relative group/block"><h6 id="calculate-transmission-line-surge-impedance-left-z-c-right-in-left-omega-right" class="relative group"><span class="heading-text">Calculate Transmission Line Surge Impedance <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">(</mo><msub><mi>Z</mi><mi>c</mi></msub><mo fence="true">)</mo></mrow><annotation encoding="application/x-tex">\left(Z_c\right)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">(</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07153em;">Z</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">c</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mclose delimcenter" style="top:0em;">)</span></span></span></span></span></span> in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-transmission-line-surge-impedance-left-z-c-right-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h6></div><div id="f3d5f513-251a-41cf-a51e-c79792d58d70" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">Z_c = np.sqrt( (R1_per_mi + 1j * X1_per_mi) / (Y1_per_mi * 1j) ).real  # Approx real part</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="EsUgikcZijCYEXi0ush7d" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="d7e3d797-69dd-4b94-a086-5a1afb93053f" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Transmission Line Surge Impedance Z_c ~ {Z_c:.0f} ohms&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="lmLUmcbubFBQa-T09nlNC" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Transmission Line Surge Impedance Z_c ~ 291 ohms
</span></code></pre></div></div></div></div><div id="52c95a8a-dbdf-4d30-b2b4-c79a313e9375" class="myst-jp-nb-block relative group/block"><h4 id="load" class="relative group"><span class="heading-text">Load</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#load" title="Link to this Section" aria-label="Link to this Section">¶</a></h4></div><div id="236bfaaf-1d85-44c2-a50f-5b5bb3746124" class="myst-jp-nb-block relative group/block"><h5 id="load-power-consumption-in-left-va-right" class="relative group"><span class="heading-text">Load Power Consumption in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>V</mi><mi>A</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[VA\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal" style="margin-right:0.22222em;">V</span><span class="mord mathnormal">A</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#load-power-consumption-in-left-va-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="af9f7d1f-4311-46c8-8d32-bd5f4322e972" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">S_load_num = 700e6  # VA</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="FIh0nl1UfmXwhvc7UnGVQ" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="5c04c274-c671-45db-a706-312fbcad14ea" class="myst-jp-nb-block relative group/block"><h5 id="load-power-factor-lagging-inductive-cos-theta-in-left-unitless-right" class="relative group"><span class="heading-text">Load Power Factor (Lagging -&gt; Inductive) (<span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>c</mi><mi>o</mi><mi>s</mi><mtext>  </mtext><mi>θ</mi></mrow><annotation encoding="application/x-tex">cos \; \theta</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal">cos</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord mathnormal" style="margin-right:0.02778em;">θ</span></span></span></span></span>) in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>u</mi><mi>n</mi><mi>i</mi><mi>t</mi><mi>l</mi><mi>e</mi><mi>s</mi><mi>s</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[unitless\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal">u</span><span class="mord mathnormal">ni</span><span class="mord mathnormal" style="margin-right:0.01968em;">tl</span><span class="mord mathnormal">ess</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#load-power-factor-lagging-inductive-cos-theta-in-left-unitless-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="10c8baaf-6bd9-46b3-b268-6936a7d28d22" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">pf_lag = 0.95</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="Zgfhe_GaOKlynmbDUob6R" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="20d29d16-7092-4178-8c1e-717e85d5ada8" class="myst-jp-nb-block relative group/block"><h5 id="calculate-load-phase-angle-left-theta-right-in-left-degrees-right" class="relative group"><span class="heading-text">Calculate Load Phase Angle <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">(</mo><mi>θ</mi><mo fence="true">)</mo></mrow><annotation encoding="application/x-tex">\left(\theta\right)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">(</span><span class="mord mathnormal" style="margin-right:0.02778em;">θ</span><span class="mclose delimcenter" style="top:0em;">)</span></span></span></span></span></span> in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>d</mi><mi>e</mi><mi>g</mi><mi>r</mi><mi>e</mi><mi>e</mi><mi>s</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[degrees\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal">d</span><span class="mord mathnormal">e</span><span class="mord mathnormal" style="margin-right:0.03588em;">g</span><span class="mord mathnormal">rees</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-load-phase-angle-left-theta-right-in-left-degrees-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="dc0010f9-80d8-402f-9c76-9b51d303a2e8" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">theta_deg = np.arccos(pf_lag) * 180 / np.pi  # degrees</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="vGrxKUz0v5-NidLMGC7pp" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="17add8a9-d478-4ce9-98fc-198978646f6d" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Load phase angle (theta) = {theta_deg:.2f} degrees&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="tLA1om0qy7O__MzugYtX_" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Load phase angle (theta) = 18.19 degrees
</span></code></pre></div></div></div></div><div id="9ffd3755-f561-493d-ad6f-ecc6cc95a4fc" class="myst-jp-nb-block relative group/block"><h4 id="circuit-breaker" class="relative group"><span class="heading-text">Circuit Breaker</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#circuit-breaker" title="Link to this Section" aria-label="Link to this Section">¶</a></h4></div><div id="d753fc34-908f-4e32-b533-38744ffb3a98" class="myst-jp-nb-block relative group/block"><h5 id="define-number-of-cycles-for-circuit-breaker-to-open" class="relative group"><span class="heading-text">Define Number of Cycles for Circuit Breaker to Open</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#define-number-of-cycles-for-circuit-breaker-to-open" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="2cfd379c-b915-4b13-8d69-673fb8614c4b" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">cycles_to_open = 3  # 50 ms</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="7tCWO9V1DyJ5--1OPQUBJ" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="917a14f9-99a6-45a7-a84c-0721e58cd9ac" class="myst-jp-nb-block relative group/block"><h5 id="calculate-time-for-circuit-breaker-to-open-in-left-seconds-right" class="relative group"><span class="heading-text">Calculate Time for Circuit Breaker to Open in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>s</mi><mi>e</mi><mi>c</mi><mi>o</mi><mi>n</mi><mi>d</mi><mi>s</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[seconds\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal">seco</span><span class="mord mathnormal">n</span><span class="mord mathnormal">d</span><span class="mord mathnormal">s</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-time-for-circuit-breaker-to-open-in-left-seconds-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="13e1a6a5-0130-4fbe-9ffc-95b28271ec89" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">t_open = cycles_to_open / f  # s</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="j-9JlKICL38eBzfmvukUy" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="05130ac8-31f1-42d7-bd82-80b11f6aca58" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;The time required for the circuit breaker to open is {t_open:0.4f} seconds&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="a8nzCU5W8CvIos6vdy5Hr" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>The time required for the circuit breaker to open is 0.0500 seconds
</span></code></pre></div></div></div></div><div id="bfe76fc3-21a7-447f-85bd-48999bb00764" class="myst-jp-nb-block relative group/block"><h2 id="calculations" class="relative group"><span class="heading-text">Calculations</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculations" title="Link to this Section" aria-label="Link to this Section">¶</a></h2></div><div id="82a293be-e7a9-4191-ba3f-7348eac50590" class="myst-jp-nb-block relative group/block"><h3 id="generator-calculations" class="relative group"><span class="heading-text">Generator Calculations</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#generator-calculations" title="Link to this Section" aria-label="Link to this Section">¶</a></h3></div><div id="2ac709ba-c43c-449a-b1d3-faff20daaa4d" class="myst-jp-nb-block relative group/block"><ul><li><p>Base Impedance and Current Calculations</p></li><li><p>Base values normalize pu quantities. For generator (LV base):</p></li><li><p>Z_base_gen = <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msubsup><mi>V</mi><mrow><mi>g</mi><mi>e</mi><msub><mi>n</mi><mi>L</mi></msub><mi>L</mi></mrow><mn>2</mn></msubsup><mi mathvariant="normal">/</mi><msub><mi>S</mi><mi>g</mi></msub><mi>e</mi><mi>n</mi></mrow><annotation encoding="application/x-tex">V_{gen_LL}^2 / S_gen</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.2255em;vertical-align:-0.4114em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.22222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-2.4247em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.03588em;">g</span><span class="mord mathnormal mtight">e</span><span class="mord mtight"><span class="mord mathnormal mtight">n</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3448em;"><span style="top:-2.3567em;margin-left:0em;margin-right:0.0714em;"><span class="pstrut" style="height:2.5em;"></span><span class="sizing reset-size3 size1 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1433em;"><span></span></span></span></span></span></span><span class="mord mathnormal mtight">L</span></span></span></span><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.4114em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mord"><span class="mord mathnormal" style="margin-right:0.05764em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.03588em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord mathnormal">e</span><span class="mord mathnormal">n</span></span></span></span></span></p></li><li><p>I_base_gen = <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msub><mi>S</mi><mrow><mi>g</mi><mi>e</mi><mi>n</mi></mrow></msub><mi mathvariant="normal">/</mi><mo stretchy="false">(</mo><msqrt><mn>3</mn></msqrt><msub><mi>V</mi><mi>g</mi></msub><mi>e</mi><msub><mi>n</mi><mi>L</mi></msub><mi>L</mi><mo stretchy="false">)</mo></mrow><annotation encoding="application/x-tex">S_{gen} / (\sqrt{3} V_gen_LL)</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.1933em;vertical-align:-0.2861em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.05764em;">S</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.03588em;">g</span><span class="mord mathnormal mtight">e</span><span class="mord mathnormal mtight">n</span></span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord">/</span><span class="mopen">(</span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9072em;"><span class="svg-align" style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord" style="padding-left:0.833em;"><span class="mord">3</span></span></span><span style="top:-2.8672em;"><span class="pstrut" style="height:3em;"></span><span class="hide-tail" style="min-width:0.853em;height:1.08em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.08em' viewBox='0 0 400000 1080' preserveAspectRatio='xMinYMin slice'><path d='M95,702
c-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14
c0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54
c44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10
s173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429
c69,-144,104.5,-217.7,106.5,-221
l0 -0
c5.3,-9.3,12,-14,20,-14
H400000v40H845.2724
s-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7
c-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z
M834 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1328em;"><span></span></span></span></span></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.22222em;">V</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.1514em;"><span style="top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight" style="margin-right:0.03588em;">g</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2861em;"><span></span></span></span></span></span></span><span class="mord mathnormal">e</span><span class="mord"><span class="mord mathnormal">n</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.3283em;"><span style="top:-2.55em;margin-left:0em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mathnormal mtight">L</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.15em;"><span></span></span></span></span></span></span><span class="mord mathnormal">L</span><span class="mclose">)</span></span></span></span></span></p></li><li><p>Generator Sub-Transient Reactance Calculation</p></li><li><p>X’’ = 0.27 pu <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>→</mo></mrow><annotation encoding="application/x-tex">\to</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.3669em;"></span><span class="mrel">→</span></span></span></span></span> X’‘_gen = X’&#x27;_pu <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>×</mo></mrow><annotation encoding="application/x-tex">\times</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6667em;vertical-align:-0.0833em;"></span><span class="mord">×</span></span></span></span></span> Z_base_gen (series jX for subtransient model).</p></li><li><p>Symbolic: X_gen = X_pp_pu <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>×</mo></mrow><annotation encoding="application/x-tex">\times</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6667em;vertical-align:-0.0833em;"></span><span class="mord">×</span></span></span></span></span> Z_base_gen_sym</p></li><li><p>Numerical: <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>≈</mo></mrow><annotation encoding="application/x-tex">\approx</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4831em;"></span><span class="mrel">≈</span></span></span></span></span> j0.0998 <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Ω</mi></mrow><annotation encoding="application/x-tex">\Omega</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Ω</span></span></span></span></span>.</p></li><li><p>This limits initial fault current I’’ <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>≈</mo></mrow><annotation encoding="application/x-tex">\approx</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4831em;"></span><span class="mrel">≈</span></span></span></span></span> V_ph / X’&#x27;_gen.</p></li><li><p>Detailed Plot: Reactance Decomposition</p></li><li><p>Pie chart showing pu breakdown (X’’ dominant) and bar for absolute value.</p></li></ul></div><div id="b6e00828-1287-40fe-bf6f-7d5013f29d0f" class="myst-jp-nb-block relative group/block"><h4 id="generator-impedance" class="relative group"><span class="heading-text">Generator Impedance</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#generator-impedance" title="Link to this Section" aria-label="Link to this Section">¶</a></h4></div><div id="37b23d11-bcb5-4358-8bf3-279cecefb17f" class="myst-jp-nb-block relative group/block"><h5 id="equation-for-calculating-generator-base-impedance-in-left-omega-right" class="relative group"><span class="heading-text">Equation for Calculating Generator Base Impedance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#equation-for-calculating-generator-base-impedance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="3f4dca94-8999-400b-9713-0588a305f922" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">Z_base_gen_sym = (V_gen_LL**2) / S_gen
Z_base_gen_sym</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="6PZXkwal4uZXFIbUYkJBo" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div><div class="p-2.5">Loading...</div></div></div></div><div id="d5c45d09-f437-46de-93e7-b3722f8159a4" class="myst-jp-nb-block relative group/block"><h5 id="calculate-generator-base-impedance-in-left-omega-right" class="relative group"><span class="heading-text">Calculate Generator Base Impedance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-generator-base-impedance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="f43b321c-84e0-45a6-953b-f8c9a8fa87ff" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">Z_base_gen = Z_base_gen_sym.subs({S_gen: S_gen_num, V_gen_LL: V_gen_LL_num}).evalf()</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="zyCpgcNqiFNFuERt8S8Ya" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="b919b59f-a5cf-482b-95b6-99ffa3b2764b" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Z_base_gen = {Z_base_gen:.4f} ohms&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="f0877iN2NXCTGL3ChJFji" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Z_base_gen = 0.3695 ohms
</span></code></pre></div></div></div></div><div id="4e79a30c-6edb-4463-a242-6f259fec6518" class="myst-jp-nb-block relative group/block"><h5 id="equation-for-generator-sub-transient-reactance-in-left-omega-right" class="relative group"><span class="heading-text">Equation for Generator Sub-Transient Reactance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#equation-for-generator-sub-transient-reactance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="52fe45b7-c7a0-4e8b-87b5-4ca3ff06232b" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">X_gen_sym = X_pp_pu * Z_base_gen_sym
X_gen_sym</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="8r55e2JnRsS-SSVNAIiFa" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div><div class="p-2.5">Loading...</div></div></div></div><div id="868504c7-03e1-4af1-b2ee-70449debdc25" class="myst-jp-nb-block relative group/block"><h5 id="calculate-generator-sub-transient-reactance-in-left-omega-right" class="relative group"><span class="heading-text">Calculate Generator Sub-Transient Reactance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-generator-sub-transient-reactance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="d84394e1-4a71-48bc-a515-89a1eaaebf87" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">X_gen_num = np.float64(X_gen_sym.subs({X_pp_pu: X_pp_pu_num, S_gen: S_gen_num, V_gen_LL: V_gen_LL_num}).evalf())</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="27s_fbR4oKj1eQFdZ1knd" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="3624d4c8-a699-4bcb-adfd-fbbcd4240998" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Generator Sub-Transient Reactance (X&#x27;&#x27;_gen) = j{X_gen_num:.4f} ohms&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="HNT4J28fM6kbqiDv6iXxz" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Generator Sub-Transient Reactance (X&#x27;&#x27;_gen) = j0.0998 ohms
</span></code></pre></div></div></div></div><div id="7996b63d-3b12-4666-b2f3-5ae8bbb4e36d" class="myst-jp-nb-block relative group/block"><h4 id="generator-inductance" class="relative group"><span class="heading-text">Generator Inductance</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#generator-inductance" title="Link to this Section" aria-label="Link to this Section">¶</a></h4></div><div id="86c2e1be-8d36-4b4a-803e-1e52c6bb9f02" class="myst-jp-nb-block relative group/block"><h5 id="calculate-generator-sub-transient-inductance-in-left-h-right" class="relative group"><span class="heading-text">Calculate Generator Sub-Transient Inductance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>H</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[H\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal" style="margin-right:0.08125em;">H</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-generator-sub-transient-inductance-in-left-h-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="f3c98496-79c5-4a13-a2bb-70cc6a3db6fd" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">H_gen_num = X_gen_num / (2 * np.pi * f)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="dOX_5tVONaAPEj0FTNJ9u" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="60b960c8-3a72-4b74-ae1c-d5d945e6e7cf" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Generator Sub-Transient Inductance (X&#x27;&#x27;_gen) = {H_gen_num:.6f} H&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="h1-6WPXCTxs6dvky4f5Au" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Generator Sub-Transient Inductance (X&#x27;&#x27;_gen) = 0.000265 H
</span></code></pre></div></div></div></div><div id="c056792a-7c48-4ddb-954c-2a697ed53a88" class="myst-jp-nb-block relative group/block"><h4 id="generator-current" class="relative group"><span class="heading-text">Generator Current</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#generator-current" title="Link to this Section" aria-label="Link to this Section">¶</a></h4></div><div id="2033ea17-463f-4441-a4ca-58bd6305e0eb" class="myst-jp-nb-block relative group/block"><h5 id="equation-for-calculating-generator-base-current-in-left-a-right" class="relative group"><span class="heading-text">Equation for Calculating Generator Base Current in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>A</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[A\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal">A</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#equation-for-calculating-generator-base-current-in-left-a-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="f9cbffbb-0b3a-40df-bf77-33c4128b0262" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">I_base_gen_sym = S_gen / (sp.sqrt(3) * V_gen_LL)
I_base_gen_sym</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="U3MsRYpt3HjC0t9YmI3Hw" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div><div class="p-2.5">Loading...</div></div></div></div><div id="39132aba-3e7f-428c-84cf-8da0e1393f11" class="myst-jp-nb-block relative group/block"><h5 id="calculate-generator-base-current-in-left-a-right" class="relative group"><span class="heading-text">Calculate Generator Base Current in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>A</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[A\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal">A</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-generator-base-current-in-left-a-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="3168358b-a90b-41cd-90ab-5ba46a86f40c" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">I_base_gen = I_base_gen_sym.subs({S_gen: S_gen_num, V_gen_LL: V_gen_LL_num}).evalf()</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="fTalMg-m3see4pX1w8gzZ" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="c6353732-3a72-48e0-98bb-16d252c1ce0d" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;I_base_gen = {I_base_gen:.0f} A&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="U4Rp7LQkgRynxdGhl2NC1" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>I_base_gen = 37504 A
</span></code></pre></div></div></div></div><div id="093e45dc-dd76-4586-b406-043df8a71323" class="myst-jp-nb-block relative group/block"><h4 id="generator-voltage" class="relative group"><span class="heading-text">Generator Voltage</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#generator-voltage" title="Link to this Section" aria-label="Link to this Section">¶</a></h4></div><div id="2f7abf64-bf70-4b09-9018-199b3db6a219" class="myst-jp-nb-block relative group/block"><h5 id="calculate-generator-line-to-phase-rms-voltage-in-left-v-right" class="relative group"><span class="heading-text">Calculate Generator Line to Phase RMS Voltage in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>V</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[V\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal" style="margin-right:0.22222em;">V</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-generator-line-to-phase-rms-voltage-in-left-v-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="c5dfe325-5e83-4511-abeb-96675bbcac1e" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">V_gen_LP_RMS_num = V_gen_LL_num / np.sqrt(3)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="rz5D1mX7YBnut_yM4ODNm" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="59be3504-10df-467e-aed0-5a5bf76fe8b3" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Generator Line to Phase RMS Voltage = {V_gen_LP_RMS_num:.0f} V RMS&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="oX6KzjXige45LLHxOP5_Q" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Generator Line to Phase RMS Voltage = 13856 V RMS
</span></code></pre></div></div></div></div><div id="4a0c2257-eceb-4eac-b08d-3c44e674f17a" class="myst-jp-nb-block relative group/block"><h5 id="calculate-generator-line-to-phase-peak-voltage-in-left-v-right" class="relative group"><span class="heading-text">Calculate Generator Line to Phase Peak Voltage in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi>V</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[V\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord mathnormal" style="margin-right:0.22222em;">V</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-generator-line-to-phase-peak-voltage-in-left-v-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="5196029c-e7db-4e9f-9c66-170367b88ff0" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">V_gen_LP_peak_num = V_gen_LP_RMS_num * np.sqrt(2)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="hvzxttWE_aHe4RQ7qSDh1" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="4bc93531-3ef7-410a-8cf8-a9ddbad3fd86" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Generator Line to Phase Peak Voltage = {V_gen_LP_peak_num:.0f} V peak&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="q_ebePaSD-deeHuH2a4g1" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Generator Line to Phase Peak Voltage = 19596 V peak
</span></code></pre></div></div></div></div><div id="cb54bc0f-501d-4ea6-83bc-29d2cf8d6565" class="myst-jp-nb-block relative group/block"><h4 id="visualize-generator-reactance-as-a-per-unit-breakdown" class="relative group"><span class="heading-text">Visualize Generator Reactance as a Per-Unit Breakdown</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#visualize-generator-reactance-as-a-per-unit-breakdown" title="Link to this Section" aria-label="Link to this Section">¶</a></h4></div><div id="8e593b87-7b0b-432b-9ff9-ca55ff6286f8" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre"># Enhanced plot
fig, (ax1, ax2) = plt.subplots(1, 2, figsize=(10, 4))

# Pie: pu composition (X&#x27;&#x27; vs. base)
labels = [&#x27;X\&#x27;\&#x27; (pu)&#x27;, &#x27;Unused Base&#x27;]
sizes = [X_pp_pu_num, 1 - X_pp_pu_num]
colors = [&#x27;red&#x27;, &#x27;lightgray&#x27;]
ax1.pie(sizes, labels=labels, colors=colors, autopct=&#x27;%1.1f%%&#x27;, startangle=90)
ax1.set_title(&#x27;Generator Reactance (pu Breakdown)&#x27;)

# Bar: Absolute values
components = [r&#x27;X ($\Omega$)&#x27;]
values = [float(X_gen_num)]
ax2.bar(components, values, color=&#x27;red&#x27;, alpha=0.7, edgecolor=&#x27;black&#x27;)
ax2.set_ylabel(r&#x27;$\Omega$&#x27;)
ax2.set_title(&#x27;Absolute Sub-Transient Reactance&#x27;)
ax2.set_ylim(0, 0.15)
ax2.grid(axis=&#x27;y&#x27;, alpha=0.3)

plt.tight_layout()
plt.show()</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="VtO4wzjKnW8TOvsCk3vAP" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-image"><img src="/build/213d2fc1856a5af223a3d7ac0d20cccb.png" alt="&lt;Figure size 1000x400 with 2 Axes&gt;"/></div></div></div><div id="35e8735c-3c7d-408b-93c6-58eb106170f0" class="myst-jp-nb-block relative group/block"><h3 id="transformer-calculations" class="relative group"><span class="heading-text">Transformer Calculations</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#transformer-calculations" title="Link to this Section" aria-label="Link to this Section">¶</a></h3></div><div id="61f297f9-027d-4d0a-af44-e8f71259db48" class="myst-jp-nb-block relative group/block"><p><em>Transformer Impedance Calculation</em></p><ul><li><p>Transformer exciting current: I_exc = 1% I_rated (HV base) <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>≈</mo></mrow><annotation encoding="application/x-tex">\approx</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4831em;"></span><span class="mrel">≈</span></span></span></span></span> 17 A. Magnetizing susceptance B_m <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>≈</mo></mrow><annotation encoding="application/x-tex">\approx</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4831em;"></span><span class="mrel">≈</span></span></span></span></span> I_exc / V_ph_HV (pu <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>≈</mo></mrow><annotation encoding="application/x-tex">\approx</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4831em;"></span><span class="mrel">≈</span></span></span></span></span> 0.01).</p></li><li><p>Line C_eq_pos <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>≈</mo></mrow><annotation encoding="application/x-tex">\approx</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4831em;"></span><span class="mrel">≈</span></span></span></span></span> (Y1_per_mi <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>×</mo></mrow><annotation encoding="application/x-tex">\times</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6667em;vertical-align:-0.0833em;"></span><span class="mord">×</span></span></span></span></span> line_length_mi) / omega <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>≈</mo></mrow><annotation encoding="application/x-tex">\approx</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4831em;"></span><span class="mrel">≈</span></span></span></span></span> small, but for resonance.</p></li><li><p>Detailed Plot: Power Rating Comparison with Annotations</p></li><li><p>Enhanced bar chart with error bars (negligible, for style), value labels, and secondary axis for pu.</p></li><li><p>Through Z = 17% pu on tr base, X/R=5.</p></li><li><p>Derive symbolically: R_pu = Z_tr_pu / <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msqrt><mrow><mn>1</mn><mo>+</mo><mi>X</mi><mtext>  </mtext><msubsup><mi>R</mi><mrow><mi>r</mi><mi>a</mi><mi>t</mi><mi>i</mi><mi>o</mi></mrow><mn>2</mn></msubsup></mrow></msqrt></mrow><annotation encoding="application/x-tex">\sqrt{1 + X\;R_{ratio}^2}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.24em;vertical-align:-0.2955em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9445em;"><span class="svg-align" style="top:-3.2em;"><span class="pstrut" style="height:3.2em;"></span><span class="mord" style="padding-left:1em;"><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord mathnormal" style="margin-right:0.07847em;">X</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.00773em;">R</span><span class="msupsub"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.7959em;"><span style="top:-2.4231em;margin-left:-0.0077em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mathnormal mtight" style="margin-right:0.02778em;">r</span><span class="mord mathnormal mtight">a</span><span class="mord mathnormal mtight">t</span><span class="mord mathnormal mtight">i</span><span class="mord mathnormal mtight">o</span></span></span></span><span style="top:-3.0448em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2769em;"><span></span></span></span></span></span></span></span></span><span style="top:-2.9045em;"><span class="pstrut" style="height:3.2em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.28em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'><path d='M263,681c0.7,0,18,39.7,52,119
c34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120
c340,-704.7,510.7,-1060.3,512,-1067
l0 -0
c4.7,-7.3,11,-11,19,-11
H40000v40H1012.3
s-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232
c-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1
s-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26
c-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.2955em;"><span></span></span></span></span></span></span></span></span></span>, X_pu = XR_ratio <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>×</mo></mrow><annotation encoding="application/x-tex">\times</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6667em;vertical-align:-0.0833em;"></span><span class="mord">×</span></span></span></span></span> R_pu</p></li><li><p><span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">∣</mi><mi>Z</mi><mi mathvariant="normal">∣</mi></mrow><annotation encoding="application/x-tex">|Z|</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="mord">∣</span><span class="mord mathnormal" style="margin-right:0.07153em;">Z</span><span class="mord">∣</span></span></span></span></span> = <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><msqrt><mrow><msup><mi>R</mi><mn>2</mn></msup><mo>+</mo><msup><mi>X</mi><mn>2</mn></msup></mrow></msqrt></mrow><annotation encoding="application/x-tex">\sqrt{R^2 + X^2}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.04em;vertical-align:-0.1266em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9134em;"><span class="svg-align" style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord" style="padding-left:0.833em;"><span class="mord"><span class="mord mathnormal" style="margin-right:0.00773em;">R</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mord"><span class="mord mathnormal" style="margin-right:0.07847em;">X</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span><span style="top:-2.8734em;"><span class="pstrut" style="height:3em;"></span><span class="hide-tail" style="min-width:0.853em;height:1.08em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.08em' viewBox='0 0 400000 1080' preserveAspectRatio='xMinYMin slice'><path d='M95,702
c-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14
c0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54
c44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10
s173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429
c69,-144,104.5,-217.7,106.5,-221
l0 -0
c5.3,-9.3,12,-14,20,-14
H400000v40H845.2724
s-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7
c-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z
M834 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1266em;"><span></span></span></span></span></span></span></span></span></span> = <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>R</mi><mtext>  </mtext><msqrt><mrow><mn>1</mn><mo>+</mo><mo stretchy="false">(</mo><mi>X</mi><mi mathvariant="normal">/</mi><mi>R</mi><msup><mo stretchy="false">)</mo><mn>2</mn></msup></mrow></msqrt></mrow><annotation encoding="application/x-tex">R\; \sqrt{1 + (X/R)^2}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.24em;vertical-align:-0.305em;"></span><span class="mord mathnormal" style="margin-right:0.00773em;">R</span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.935em;"><span class="svg-align" style="top:-3.2em;"><span class="pstrut" style="height:3.2em;"></span><span class="mord" style="padding-left:1em;"><span class="mord">1</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mbin">+</span><span class="mspace" style="margin-right:0.2222em;"></span><span class="mopen">(</span><span class="mord mathnormal" style="margin-right:0.07847em;">X</span><span class="mord">/</span><span class="mord mathnormal" style="margin-right:0.00773em;">R</span><span class="mclose"><span class="mclose">)</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.7401em;"><span style="top:-2.989em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight">2</span></span></span></span></span></span></span></span></span></span><span style="top:-2.895em;"><span class="pstrut" style="height:3.2em;"></span><span class="hide-tail" style="min-width:1.02em;height:1.28em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'><path d='M263,681c0.7,0,18,39.7,52,119
c34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120
c340,-704.7,510.7,-1060.3,512,-1067
l0 -0
c4.7,-7.3,11,-11,19,-11
H40000v40H1012.3
s-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232
c-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1
s-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26
c-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z
M1001 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.305em;"><span></span></span></span></span></span></span></span></span></span> = <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>R</mi><msqrt><mn>26</mn></msqrt></mrow><annotation encoding="application/x-tex">R \sqrt{26}</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1.04em;vertical-align:-0.1328em;"></span><span class="mord mathnormal" style="margin-right:0.00773em;">R</span><span class="mord sqrt"><span class="vlist-t vlist-t2"><span class="vlist-r"><span class="vlist" style="height:0.9072em;"><span class="svg-align" style="top:-3em;"><span class="pstrut" style="height:3em;"></span><span class="mord" style="padding-left:0.833em;"><span class="mord">26</span></span></span><span style="top:-2.8672em;"><span class="pstrut" style="height:3em;"></span><span class="hide-tail" style="min-width:0.853em;height:1.08em;"><svg xmlns="http://www.w3.org/2000/svg" width='400em' height='1.08em' viewBox='0 0 400000 1080' preserveAspectRatio='xMinYMin slice'><path d='M95,702
c-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14
c0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54
c44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10
s173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429
c69,-144,104.5,-217.7,106.5,-221
l0 -0
c5.3,-9.3,12,-14,20,-14
H400000v40H845.2724
s-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7
c-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z
M834 80h400000v40h-400000z'/></svg></span></span></span><span class="vlist-s">​</span></span><span class="vlist-r"><span class="vlist" style="height:0.1328em;"><span></span></span></span></span></span></span></span></span></span> <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>≈</mo></mrow><annotation encoding="application/x-tex">\approx</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4831em;"></span><span class="mrel">≈</span></span></span></span></span> R <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>×</mo></mrow><annotation encoding="application/x-tex">\times</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6667em;vertical-align:-0.0833em;"></span><span class="mord">×</span></span></span></span></span> 5.099</p></li><li><p>On HV: R_tr_HV <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>≈</mo></mrow><annotation encoding="application/x-tex">\approx</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4831em;"></span><span class="mrel">≈</span></span></span></span></span> 5.93 <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Ω</mi></mrow><annotation encoding="application/x-tex">\Omega</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Ω</span></span></span></span></span>, X_tr_HV <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>≈</mo></mrow><annotation encoding="application/x-tex">\approx</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4831em;"></span><span class="mrel">≈</span></span></span></span></span> 29.64 <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi mathvariant="normal">Ω</mi></mrow><annotation encoding="application/x-tex">\Omega</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6833em;"></span><span class="mord">Ω</span></span></span></span></span>.</p></li><li><p>Exciting branch: B_m_pu <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>≈</mo></mrow><annotation encoding="application/x-tex">\approx</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4831em;"></span><span class="mrel">≈</span></span></span></span></span> I_exc_pct (shunt j B_m).</p></li><li><p>C_lv: Shunt capacitor, <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>ω</mi></mrow><annotation encoding="application/x-tex">\omega</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4306em;"></span><span class="mord mathnormal" style="margin-right:0.03588em;">ω</span></span></span></span></span> C_lv <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo>≈</mo><mi>j</mi><mn>1.88</mn><msup><mn>5</mn><mrow><mo>−</mo><mn>6</mn></mrow></msup><mtext>  </mtext><mi>S</mi></mrow><annotation encoding="application/x-tex">\approx j 1.885^{-6}\; S</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.4831em;"></span><span class="mrel">≈</span><span class="mspace" style="margin-right:0.2778em;"></span></span><span class="base"><span class="strut" style="height:1.0085em;vertical-align:-0.1944em;"></span><span class="mord mathnormal" style="margin-right:0.05724em;">j</span><span class="mord">1.88</span><span class="mord"><span class="mord">5</span><span class="msupsub"><span class="vlist-t"><span class="vlist-r"><span class="vlist" style="height:0.8141em;"><span style="top:-3.063em;margin-right:0.05em;"><span class="pstrut" style="height:2.7em;"></span><span class="sizing reset-size6 size3 mtight"><span class="mord mtight"><span class="mord mtight">−</span><span class="mord mtight">6</span></span></span></span></span></span></span></span></span><span class="mspace" style="margin-right:0.2778em;"></span><span class="mord mathnormal" style="margin-right:0.05764em;">S</span></span></span></span></span> (negligible for steady-state).</p></li><li><p>Detailed Plot: Enhanced Impedance Triangle with Angle Annotation</p></li><li><p>Argand diagram with arc for angle <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mi>θ</mi></mrow><annotation encoding="application/x-tex">\theta</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:0.6944em;"></span><span class="mord mathnormal" style="margin-right:0.02778em;">θ</span></span></span></span></span>, vector labels, and pu scaling.</p></li></ul></div><div id="5461a6f2-cacb-47db-aba2-537c04c58ab0" class="myst-jp-nb-block relative group/block"><h4 id="transformer-impedance" class="relative group"><span class="heading-text">Transformer Impedance</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#transformer-impedance" title="Link to this Section" aria-label="Link to this Section">¶</a></h4></div><div id="c1c34b81-df32-48cc-998c-4b7e7f3f636b" class="myst-jp-nb-block relative group/block"><h5 id="equation-for-transformer-low-voltage-side-base-impedance-in-left-omega-right" class="relative group"><span class="heading-text">Equation for Transformer Low Voltage Side Base Impedance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#equation-for-transformer-low-voltage-side-base-impedance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="ac945224-1f71-4928-87ed-aab844d8a6f3" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">Z_base_tr_LV = (V_tr_LV**2) / S_tr
Z_base_tr_LV</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="DDjXIheAl1IJrSxeEiKvs" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div><div class="p-2.5">Loading...</div></div></div></div><div id="ea1c2092-8f91-482e-a3f2-d4bd773b5313" class="myst-jp-nb-block relative group/block"><h5 id="calculate-transformer-low-voltage-side-base-impedance-in-left-omega-right" class="relative group"><span class="heading-text">Calculate Transformer Low Voltage Side Base Impedance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-transformer-low-voltage-side-base-impedance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="e72e4eae-2abb-44fa-8566-6b9b9461a8ab" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">Z_base_tr_LV_num = float(Z_base_tr_LV.subs({S_tr: S_tr_num, V_tr_LV: V_tr_LV_num}))</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="17V8Iuxz7mgQbdIEfTruY" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="507ffd5f-f7f9-4482-83dc-5de131e03a85" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Transformer Low Voltage Side Base Impedance (Z_base_tr_LV) = {Z_base_tr_LV_num:.4f} ohms&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="iEKHipZ6fgKEMnfqtOtXo" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Transformer Low Voltage Side Base Impedance (Z_base_tr_LV) = 0.3716 ohms
</span></code></pre></div></div></div></div><div id="3f959bc9-804a-4f6b-863b-36ace2df4230" class="myst-jp-nb-block relative group/block"><h5 id="equation-for-transformer-high-voltage-side-base-impedance-in-left-omega-right" class="relative group"><span class="heading-text">Equation for Transformer High Voltage Side Base Impedance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#equation-for-transformer-high-voltage-side-base-impedance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="2b4005cd-a4f3-4f21-9d75-37ecdddeeaf7" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">Z_base_tr_HV = (V_tr_HV**2) / S_tr
Z_base_tr_HV</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="lbYzvsrxNSe3EcVcr9Xt5" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div><div class="p-2.5">Loading...</div></div></div></div><div id="21da7284-1c39-4c90-b28e-c70cbc2e554e" class="myst-jp-nb-block relative group/block"><h5 id="calculate-transformer-high-voltage-side-base-impedance-in-left-omega-right" class="relative group"><span class="heading-text">Calculate Transformer High Voltage Side Base Impedance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-transformer-high-voltage-side-base-impedance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="ebe2797b-f0f1-4392-ba32-f825d79dee2d" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">Z_base_tr_HV_num = float(Z_base_tr_HV.subs({S_tr: S_tr_num, V_tr_HV: V_tr_HV_num}))</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="4I0PGeJirtApV6sGyxmAp" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="a98f8575-c0bf-4249-b268-4672ec061b6f" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Transformer High Voltage Side Base Impedance (Z_base_tr_HV) = {Z_base_tr_HV_num:.2f} ohms&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="uNA9QNFsnzPrtSaJlMnZL" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Transformer High Voltage Side Base Impedance (Z_base_tr_HV) = 177.82 ohms
</span></code></pre></div></div></div></div><div id="236a1142-d17c-45d9-8130-88ed59ce4ee3" class="myst-jp-nb-block relative group/block"><h5 id="equation-for-transformer-per-unit-resistance-in-left-omega-right" class="relative group"><span class="heading-text">Equation for Transformer Per-Unit Resistance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#equation-for-transformer-per-unit-resistance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="25139e77-d8fc-4e8b-b7b1-209ad0837614" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">sqrt_term = sp.sqrt(1 + XR_ratio**2)
R_pu_sym = Z_tr_pu / sqrt_term
R_pu_sym</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="YVoqsl014uPlIE6YVARwZ" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div><div class="p-2.5">Loading...</div></div></div></div><div id="dc3e1c72-968f-404e-9f08-cd5f8c9e4d5a" class="myst-jp-nb-block relative group/block"><h5 id="calculate-transformer-per-unit-resistance-in-left-omega-right" class="relative group"><span class="heading-text">Calculate Transformer Per-Unit Resistance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-transformer-per-unit-resistance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="26afac62-5382-4652-8513-53a3384022ca" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">R_pu_num = float(R_pu_sym.subs({Z_tr_pu: Z_tr_pu_num, XR_ratio: XR_ratio_num}))</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="R_Zr3Vq3sBj-UbXUDOhGv" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="21d3087c-5f12-4765-90c0-cf99815d99f6" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Transformer Per-Unit Resistance (R_pu_num) = {R_pu_num:0.4f} ohms&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="esvDig0Z0Fd_PNxudo1Tg" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Transformer Per-Unit Resistance (R_pu_num) = 0.0333 ohms
</span></code></pre></div></div></div></div><div id="dc7dbef1-9beb-461d-8c91-c063152dfdff" class="myst-jp-nb-block relative group/block"><h5 id="equation-for-transformer-per-unit-reactance-in-left-omega-right" class="relative group"><span class="heading-text">Equation for Transformer Per-Unit Reactance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#equation-for-transformer-per-unit-reactance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="07f1f078-90a1-453f-b131-45b645e2e149" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">X_pu_sym = XR_ratio * R_pu_sym
X_pu_sym</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="z-4jJLNrobS-lUiCj4MrU" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div><div class="p-2.5">Loading...</div></div></div></div><div id="5be7db5f-a046-4585-a4d3-ebf731ff9e93" class="myst-jp-nb-block relative group/block"><h5 id="calculate-transformer-per-unit-reactance-in-left-omega-right" class="relative group"><span class="heading-text">Calculate Transformer Per-Unit Reactance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-transformer-per-unit-reactance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="e2d611d3-d6f7-47a2-91ae-9498ad868a9b" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">X_pu_num = float(X_pu_sym.subs({Z_tr_pu: Z_tr_pu_num, XR_ratio: XR_ratio_num}))</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="vjJ63GstMoMHeXozSfL4x" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="9a68156d-a694-438a-be08-695621258b58" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Transformer Per-Unit Reactance (X_pu_num) = {X_pu_num:0.4f} ohms&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="LSyHmBdzNlPcMSUvgt8no" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Transformer Per-Unit Reactance (X_pu_num) = 0.1667 ohms
</span></code></pre></div></div></div></div><div id="d3f79622-e290-45a9-8573-b9c44581e463" class="myst-jp-nb-block relative group/block"><h5 id="calculate-transformer-low-voltage-side-resistance-in-left-omega-right" class="relative group"><span class="heading-text">Calculate Transformer Low-Voltage Side Resistance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-transformer-low-voltage-side-resistance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="9de6c9e2-21b2-4dd6-a9ad-6fe3db3bbed4" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">R_tr_LV_num = R_pu_num * Z_base_tr_LV_num</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="Wndkajq7I2lVDcVhbaUeP" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="cb1ae238-c369-4e8d-bd3e-39ffdbd0074c" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Transformer Low-Voltage Side Resistance (R_tr_LV) = {R_tr_LV_num:.4f} ohms&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="-8hwJuW1ZANOJl5Kwuzya" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Transformer Low-Voltage Side Resistance (R_tr_LV) = 0.0124 ohms
</span></code></pre></div></div></div></div><div id="ccd28500-c5e6-4645-b222-beaf6a89b349" class="myst-jp-nb-block relative group/block"><h5 id="calculate-transformer-low-voltage-side-reactance-in-left-omega-right" class="relative group"><span class="heading-text">Calculate Transformer Low-Voltage Side Reactance in <span><span class="katex"><span class="katex-mathml"><math xmlns="http://www.w3.org/1998/Math/MathML"><semantics><mrow><mo fence="true">[</mo><mi mathvariant="normal">Ω</mi><mo fence="true">]</mo></mrow><annotation encoding="application/x-tex">\left[\Omega\right]</annotation></semantics></math></span><span class="katex-html" aria-hidden="true"><span class="base"><span class="strut" style="height:1em;vertical-align:-0.25em;"></span><span class="minner"><span class="mopen delimcenter" style="top:0em;">[</span><span class="mord">Ω</span><span class="mclose delimcenter" style="top:0em;">]</span></span></span></span></span></span>:</span><a class="no-underline text-inherit hover:text-inherit inline-block w-0 px-0 translate-x-[10px] font-normal select-none transition-opacity opacity-0 focus:opacity-100 group-hover:opacity-70" href="#calculate-transformer-low-voltage-side-reactance-in-left-omega-right" title="Link to this Section" aria-label="Link to this Section">¶</a></h5></div><div id="2df9a4c9-3126-47eb-84ec-e50343125b03" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">X_tr_LV_num = X_pu_num * Z_base_tr_LV_num</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="eJBm348gYMo3fyhKHjyZw" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left"></div></div><div id="343a011d-969f-4604-ac0f-795fe3dc800f" class="myst-jp-nb-block relative group/block"><div class="myst-jp-nb-block-spinner flex sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:hidden"><div class="flex absolute top-0 right-0"></div></div><div class="myst-jp-nb-block sticky top-[115px] z-10 opacity-90 group-hover/block:opacity-100 group-hover/block:flex"><div class="absolute -top-[12px] right-0 flex flex-row rounded bg-white dark:bg-slate-800"></div></div><div class="relative myst-code group not-prose my-5 text-sm shadow hover:shadow-md dark:shadow-2xl dark:shadow-neutral-900 border border-l-4 border-gray-200 border-l-blue-400 dark:border-l-blue-400 dark:border-gray-800"><div aria-label="code block content" class="block overflow-auto p-3 myst-code-body hljs"><pre style="background-color:#fff;padding:0;margin:0;background:transparent"><code class="language-python" style="white-space:pre">print(f&quot;Transformer Low-Voltage Side Reactance (X_tr_LV) = {X_tr_LV_num:.4f} ohms&quot;)</code></pre></div><button title="Copy to Clipboard" class="inline-flex items-center opacity-0 group-hover:opacity-100 hover:opacity-100 focus:opacity-100 active:opacity-100 cursor-pointer ml-2 transition-color duration-200 ease-in-out text-blue-400 hover:text-blue-500 absolute right-1 myst-code-copy-icon top-1" aria-pressed="false" aria-label="Copy code to clipboard"><svg xmlns="http://www.w3.org/2000/svg" fill="none" viewBox="0 0 24 24" stroke-width="1.5" stroke="currentColor" aria-hidden="true" data-slot="icon" width="24" height="24"><path stroke-linecap="round" stroke-linejoin="round" d="M15.75 17.25v3.375c0 .621-.504 1.125-1.125 1.125h-9.75a1.125 1.125 0 0 1-1.125-1.125V7.875c0-.621.504-1.125 1.125-1.125H6.75a9.06 9.06 0 0 1 1.5.124m7.5 10.376h3.375c.621 0 1.125-.504 1.125-1.125V11.25c0-4.46-3.243-8.161-7.5-8.876a9.06 9.06 0 0 0-1.5-.124H9.375c-.621 0-1.125.504-1.125 1.125v3.5m7.5 10.375H9.375a1.125 1.125 0 0 1-1.125-1.125v-9.25m12 6.625v-1.875a3.375 3.375 0 0 0-3.375-3.375h-1.5a1.125 1.125 0 0 1-1.125-1.125v-1.5a3.375 3.375 0 0 0-3.375-3.375H9.75"></path></svg></button></div><div data-name="outputs-container" data-mdast-node-id="Z7OzLY9HRtbdywSYp0UY-" class="max-w-full overflow-y-visible m-0 group not-prose relative text-left mb-5"><div data-name="safe-output-stream"><div><pre aria-label="cell output stream" class="myst-jp-stream-output text-sm font-thin font-system overflow-auto jupyter-output"><code><span>Transformer Low-Voltage Side Reactance (X_tr_LV) = 0.0619 ohms
