z-right","label":"Generator Frequency in \\left[Hz\\right]:","html_id":"generator-frequency-in-left-hz-right","implicit":true,"key":"sODKOqaPsY"}],"identifier":"495af05d-5d65-4e1f-b5a7-6f8b4f5db5ee","html_id":"495af05d-5d65-4e1f-b5a7-6f8b4f5db5ee","key":"WJ8hnxe7lX"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.028280Z","iopub.status.busy":"2025-12-01T05:01:19.027962Z","iopub.status.idle":"2025-12-01T05:01:19.091545Z","shell.execute_reply":"2025-12-01T05:01:19.074800Z","shell.execute_reply.started":"2025-12-01T05:01:19.028221Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"f = 60  # Hz","key":"lR3xbA5DPW"},{"type":"outputs","id":"9_HyKHIt3kXMhjMbjqEsH","children":[],"key":"OsE7N4HotR"}],"identifier":"54924c94-a0e3-4bcf-8dd4-24c39a571a28","html_id":"54924c94-a0e3-4bcf-8dd4-24c39a571a28","key":"jpLPJU1gdp"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Generator Frequency in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"xczxylGyuY"},{"type":"inlineMath","value":"\\left[\\frac{rad}{sec}\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmi\u003ea\u003c/mi\u003e\u003cmi\u003ed\u003c/mi\u003e\u003c/mrow\u003e\u003cmrow\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003ec\u003c/mi\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\frac{rad}{sec}\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.2301em;vertical-align:-0.35em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e\u003cspan class=\"delimsizing size1\"\u003e[\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8801em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003esec\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.394em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.02778em;\"\u003er\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ea\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ed\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.345em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e\u003cspan class=\"delimsizing size1\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ROzBmHvHih"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"IJ9t1pdlUG"}],"identifier":"calculate-generator-frequency-in-left-frac-rad-sec-right","label":"Calculate Generator Frequency in \\left[\\frac{rad}{sec}\\right]:","html_id":"calculate-generator-frequency-in-left-frac-rad-sec-right","implicit":true,"key":"j4IFzQgsJw"}],"identifier":"b38bae79-61af-4dab-a5bb-b1f6e8c842bc","html_id":"b38bae79-61af-4dab-a5bb-b1f6e8c842bc","key":"muqKUi21Gn"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.093805Z","iopub.status.busy":"2025-12-01T05:01:19.093224Z","iopub.status.idle":"2025-12-01T05:01:19.117016Z","shell.execute_reply":"2025-12-01T05:01:19.105315Z","shell.execute_reply.started":"2025-12-01T05:01:19.093737Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"omega_num = 2 * np.pi * f","key":"be2jkDYCPx"},{"type":"outputs","id":"EA2W-3u8Uamhn1Z21Y9YK","children":[],"key":"VI8IeRBd5J"}],"identifier":"5a21ff24-f6ad-4c2a-84b7-a6b815f4a42e","html_id":"5a21ff24-f6ad-4c2a-84b7-a6b815f4a42e","key":"uhJCP5ZvCB"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.134623Z","iopub.status.busy":"2025-12-01T05:01:19.118741Z","iopub.status.idle":"2025-12-01T05:01:19.244597Z","shell.execute_reply":"2025-12-01T05:01:19.239030Z","shell.execute_reply.started":"2025-12-01T05:01:19.131587Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Generator frequency is {omega_num:0.2f} rad/sec\")","key":"FolZFr5z3x"},{"type":"outputs","id":"pVoCNANzawHAoT_av_TQL","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Generator frequency is 376.99 rad/sec\n"},"children":[],"key":"mXcMpWYEAI"}],"key":"a3T1HW8MGx"}],"identifier":"a0d1855a-d99c-4d4c-8b5a-d5b8b228f337","html_id":"a0d1855a-d99c-4d4c-8b5a-d5b8b228f337","key":"KehEii0aJw"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Generator Power in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"LPNImky25l"},{"type":"inlineMath","value":"\\left[VA\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[VA\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"IbiJMEAkI6"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"yDhzEjjqil"}],"identifier":"generator-power-in-left-va-right","label":"Generator Power in \\left[VA\\right]:","html_id":"generator-power-in-left-va-right","implicit":true,"key":"rNY1CQ2Dr7"}],"identifier":"fed74eb6-c80e-481b-abb0-410cca369136","html_id":"fed74eb6-c80e-481b-abb0-410cca369136","key":"roUiOF1hSt"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.245934Z","iopub.status.busy":"2025-12-01T05:01:19.245487Z","iopub.status.idle":"2025-12-01T05:01:19.301995Z","shell.execute_reply":"2025-12-01T05:01:19.299536Z","shell.execute_reply.started":"2025-12-01T05:01:19.245905Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"S_gen_num = 1559e6  # VA","key":"q46OQZeqew"},{"type":"outputs","id":"A3UHzoOWVaeUhskqRoquK","children":[],"key":"B2hmZHFlRe"}],"identifier":"4353595f-6642-44d9-b658-8047737dba60","html_id":"4353595f-6642-44d9-b658-8047737dba60","key":"TATJWqCtlI"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Generator Line to Line Voltage in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"P7rlknKOHK"},{"type":"inlineMath","value":"\\left[V\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[V\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"zHdgbalYJP"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"vEUGsSXaac"}],"identifier":"generator-line-to-line-voltage-in-left-v-right","label":"Generator Line to Line Voltage in \\left[V\\right]:","html_id":"generator-line-to-line-voltage-in-left-v-right","implicit":true,"key":"Ay7dW7LgJU"}],"identifier":"b4dd804d-c985-411f-b072-bc315bb3c17d","html_id":"b4dd804d-c985-411f-b072-bc315bb3c17d","key":"s7oOqMvP1w"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.305169Z","iopub.status.busy":"2025-12-01T05:01:19.304422Z","iopub.status.idle":"2025-12-01T05:01:19.373289Z","shell.execute_reply":"2025-12-01T05:01:19.327322Z","shell.execute_reply.started":"2025-12-01T05:01:19.305116Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"V_gen_LL_num = 24e3  # V","key":"mAVuMSCl2g"},{"type":"outputs","id":"Ndu6iyI-6cocaeWMXVuED","children":[],"key":"dgBCaLzvAJ"}],"identifier":"3be976a7-3c96-47a9-98e7-83ae3ed1f048","html_id":"3be976a7-3c96-47a9-98e7-83ae3ed1f048","key":"yCp3fQK4Ym"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Generator Sub-Transient Reactance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"QpPtXPesIC"},{"type":"inlineMath","value":"\\left[per-unit\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmi\u003en\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003et\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[per-unit\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eer\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e−\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eni\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003et\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ZmWBQf3uAJ"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"qA1msOPt1p"}],"identifier":"generator-sub-transient-reactance-in-left-per-unit-right","label":"Generator Sub-Transient Reactance in \\left[per-unit\\right]:","html_id":"generator-sub-transient-reactance-in-left-per-unit-right","implicit":true,"key":"MSqBcXzcW3"}],"identifier":"1b32272f-c775-44fb-bc00-9e3bb6803e86","html_id":"1b32272f-c775-44fb-bc00-9e3bb6803e86","key":"QMPom5JlBl"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.375186Z","iopub.status.busy":"2025-12-01T05:01:19.374473Z","iopub.status.idle":"2025-12-01T05:01:19.410626Z","shell.execute_reply":"2025-12-01T05:01:19.399939Z","shell.execute_reply.started":"2025-12-01T05:01:19.375014Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"X_pp_pu_num = 0.27","key":"KimRgcKFXF"},{"type":"outputs","id":"G4K6E-gpxq3TySNqxbG2n","children":[],"key":"zbFcBs8bg6"}],"identifier":"407bb730-58f2-4cb7-8279-6dd84e3d87a0","html_id":"407bb730-58f2-4cb7-8279-6dd84e3d87a0","key":"uOo8x2hl3q"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Transformer","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"osA7fTzNPN"}],"identifier":"transformer","label":"Transformer","html_id":"transformer","implicit":true,"key":"es4urqYq3S"}],"identifier":"db5e5a72-5d96-4c7d-b2c1-cec374eccb58","html_id":"db5e5a72-5d96-4c7d-b2c1-cec374eccb58","key":"avsplw84J5"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Power Rating of Transformer in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"i1hqz1Tllg"},{"type":"inlineMath","value":"\\left[VA\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[VA\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"tr5CkHE83T"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"QwSEIJAUYF"}],"identifier":"power-rating-of-transformer-in-left-va-right","label":"Power Rating of Transformer in \\left[VA\\right]:","html_id":"power-rating-of-transformer-in-left-va-right","implicit":true,"key":"jPYH6zyjUi"}],"identifier":"9c8358a9-d17a-4dc4-b840-64bf14bbba30","html_id":"9c8358a9-d17a-4dc4-b840-64bf14bbba30","key":"GwXOfbXqwU"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.413050Z","iopub.status.busy":"2025-12-01T05:01:19.412101Z","iopub.status.idle":"2025-12-01T05:01:19.440881Z","shell.execute_reply":"2025-12-01T05:01:19.436337Z","shell.execute_reply.started":"2025-12-01T05:01:19.412938Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"S_tr_num = 1550e6  # VA","key":"fYD2CLJLUk"},{"type":"outputs","id":"29fxgW95NzBN1JfEWUU7H","children":[],"key":"fmyX2Z4kwN"}],"identifier":"5a2391d7-910f-4a42-b339-e2e227e15782","html_id":"5a2391d7-910f-4a42-b339-e2e227e15782","key":"y3KsoZ1bKO"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Input Voltage of Transformer (Low Voltage Side) in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"uizb61awMP"},{"type":"inlineMath","value":"\\left[V\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[V\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"LGNKdQZXsv"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"CLuTz9adRR"}],"identifier":"input-voltage-of-transformer-low-voltage-side-in-left-v-right","label":"Input Voltage of Transformer (Low Voltage Side) in \\left[V\\right]:","html_id":"input-voltage-of-transformer-low-voltage-side-in-left-v-right","implicit":true,"key":"YY6zFhyI6Y"}],"identifier":"d105f603-ad53-4b28-b6e3-56e186421c80","html_id":"d105f603-ad53-4b28-b6e3-56e186421c80","key":"dR8Zms26au"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.442666Z","iopub.status.busy":"2025-12-01T05:01:19.442141Z","iopub.status.idle":"2025-12-01T05:01:19.511742Z","shell.execute_reply":"2025-12-01T05:01:19.506693Z","shell.execute_reply.started":"2025-12-01T05:01:19.442391Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"V_tr_LV_num = 24e3  # V","key":"ZrsuW6ONQT"},{"type":"outputs","id":"60YpWtS4402jMJ4O2nd-i","children":[],"key":"ocolNSq05E"}],"identifier":"ffff3184-4b6e-4c3c-b1e4-45bc233587fd","html_id":"ffff3184-4b6e-4c3c-b1e4-45bc233587fd","key":"jGuPEnYxpv"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Output Voltage of Transformer (High Voltage Side) in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"fnUQaMvjU8"},{"type":"inlineMath","value":"\\left[V\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[V\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ZgMwGT4c6K"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"TxsGetLY5G"}],"identifier":"output-voltage-of-transformer-high-voltage-side-in-left-v-right","label":"Output Voltage of Transformer (High Voltage Side) in \\left[V\\right]:","html_id":"output-voltage-of-transformer-high-voltage-side-in-left-v-right","implicit":true,"key":"hoZXGNxxxx"}],"identifier":"13a7aef4-3d4b-4eb1-a852-193ef9dd1bab","html_id":"13a7aef4-3d4b-4eb1-a852-193ef9dd1bab","key":"J8Lv1U4H9L"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.513638Z","iopub.status.busy":"2025-12-01T05:01:19.513141Z","iopub.status.idle":"2025-12-01T05:01:19.531557Z","shell.execute_reply":"2025-12-01T05:01:19.525395Z","shell.execute_reply.started":"2025-12-01T05:01:19.513600Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"V_tr_HV_num = 525e3  # V","key":"X5aKB95HU3"},{"type":"outputs","id":"i6pro5atCZiIwZ1qMglRc","children":[],"key":"jYhMs31bgl"}],"identifier":"d17c9707-8343-48a4-9ec2-f44fc05db530","html_id":"d17c9707-8343-48a4-9ec2-f44fc05db530","key":"D2sS1VUuxf"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer Peak Output Phase to Neutral Voltage in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"RJgP6PhwXQ"},{"type":"inlineMath","value":"\\left[V\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[V\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"djaKPh1fB6"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"rz18KzGlI6"}],"identifier":"calculate-transformer-peak-output-phase-to-neutral-voltage-in-left-v-right","label":"Calculate Transformer Peak Output Phase to Neutral Voltage in \\left[V\\right]:","html_id":"calculate-transformer-peak-output-phase-to-neutral-voltage-in-left-v-right","implicit":true,"key":"zfjI47wnK0"}],"identifier":"41481446-4155-4107-8370-532811e8db9d","html_id":"41481446-4155-4107-8370-532811e8db9d","key":"O7gJICanry"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.533091Z","iopub.status.busy":"2025-12-01T05:01:19.532707Z","iopub.status.idle":"2025-12-01T05:01:19.558197Z","shell.execute_reply":"2025-12-01T05:01:19.554300Z","shell.execute_reply.started":"2025-12-01T05:01:19.533054Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"V_peak_ph = np.sqrt(2) * (V_tr_HV_num / np.sqrt(3))  # HV ph-gnd crest","key":"rauu6m2p3P"},{"type":"outputs","id":"17sI9IHfve5OUP67wpjxd","children":[],"key":"RJJ66V3P6l"}],"identifier":"b624e655-421f-4e35-9349-a92756b21577","html_id":"b624e655-421f-4e35-9349-a92756b21577","key":"g0YnPFukMX"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.560237Z","iopub.status.busy":"2025-12-01T05:01:19.559726Z","iopub.status.idle":"2025-12-01T05:01:19.614916Z","shell.execute_reply":"2025-12-01T05:01:19.585200Z","shell.execute_reply.started":"2025-12-01T05:01:19.560198Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"The transformer peak phase to ground voltage is {V_peak_ph:0.4f} V\")","key":"ojibffBmg1"},{"type":"outputs","id":"XZ1fT5TMym2rFha_Mg8HZ","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"The transformer peak phase to ground voltage is 428660.7050 V\n"},"children":[],"key":"mA9vCSlXK1"}],"key":"w15V5CX94U"}],"identifier":"8057cad7-bac6-47b1-9448-8c09e64f2578","html_id":"8057cad7-bac6-47b1-9448-8c09e64f2578","key":"pqPP2Q6iVI"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer Output Phase to Neutral RMS Voltage (High Side) in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"nNUN7VhmSW"},{"type":"inlineMath","value":"\\left[V\\;rms\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmtext\u003e  \u003c/mtext\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[V\\;rms\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003er\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003em\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003es\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"cYjT8bYoVR"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"JgfAjbvgTA"}],"identifier":"calculate-transformer-output-phase-to-neutral-rms-voltage-high-side-in-left-v-rms-right","label":"Calculate Transformer Output Phase to Neutral RMS Voltage (High Side) in \\left[V\\;rms\\right]:","html_id":"calculate-transformer-output-phase-to-neutral-rms-voltage-high-side-in-left-v-rms-right","implicit":true,"key":"mqAJF1Azkg"}],"identifier":"973ccf56-761b-4636-bdce-f1707c6bf176","html_id":"973ccf56-761b-4636-bdce-f1707c6bf176","key":"B6wxUMS30P"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.617218Z","iopub.status.busy":"2025-12-01T05:01:19.616498Z","iopub.status.idle":"2025-12-01T05:01:19.633291Z","shell.execute_reply":"2025-12-01T05:01:19.631490Z","shell.execute_reply.started":"2025-12-01T05:01:19.617147Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"V_ph_HV_num = V_tr_HV_num / np.sqrt(3)","key":"jCKL6Fec4Y"},{"type":"outputs","id":"Ikp7BRKSzmH66cfJaTutm","children":[],"key":"HgXAjQLswd"}],"identifier":"baea92ae-32b6-47b8-8f60-df2a39b0fc5e","html_id":"baea92ae-32b6-47b8-8f60-df2a39b0fc5e","key":"oPh2AlVvfg"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.634287Z","iopub.status.busy":"2025-12-01T05:01:19.633918Z","iopub.status.idle":"2025-12-01T05:01:19.664325Z","shell.execute_reply":"2025-12-01T05:01:19.661225Z","shell.execute_reply.started":"2025-12-01T05:01:19.634228Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"The transformer phase to ground voltage is {V_ph_HV_num:0.4f} V rms\")","key":"iUpcLZlobA"},{"type":"outputs","id":"iMHkxiSPqu0uWIQX2CLoa","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"The transformer phase to ground voltage is 303108.8913 V rms\n"},"children":[],"key":"zfsEulBDBX"}],"key":"Wzf1F4vUnc"}],"identifier":"bfa4bb7d-abe3-4c4c-a1ca-ed6f5ffa3daf","html_id":"bfa4bb7d-abe3-4c4c-a1ca-ed6f5ffa3daf","key":"h8ImXleY9N"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Through Impedance of Transformer (Based on Student ID) in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"G7cAPP0RS7"},{"type":"inlineMath","value":"\\left[per-unit \\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmi\u003en\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003et\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[per-unit \\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eer\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e−\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eni\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003et\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"b3lNocMS8g"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"jizZeAhpHH"}],"identifier":"through-impedance-of-transformer-based-on-student-id-in-left-per-unit-right","label":"Through Impedance of Transformer (Based on Student ID) in \\left[per-unit \\right]:","html_id":"through-impedance-of-transformer-based-on-student-id-in-left-per-unit-right","implicit":true,"key":"MoHKRwIhby"}],"identifier":"4155d94f-28a8-4e9a-8891-61bc53029fc2","html_id":"4155d94f-28a8-4e9a-8891-61bc53029fc2","key":"FdJIr41KdZ"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.667444Z","iopub.status.busy":"2025-12-01T05:01:19.665248Z","iopub.status.idle":"2025-12-01T05:01:19.685200Z","shell.execute_reply":"2025-12-01T05:01:19.680859Z","shell.execute_reply.started":"2025-12-01T05:01:19.667380Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"Z_tr_pu_num = 0.17","key":"RbAY23aBXL"},{"type":"outputs","id":"4yeBL-KRuOj3-q8zGI_zs","children":[],"key":"pFZgNc4pFF"}],"identifier":"9c954ce0-35cc-441e-a567-ee4c33107bd3","html_id":"9c954ce0-35cc-441e-a567-ee4c33107bd3","key":"zGJKbC2TYs"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Ratio of Reactance to Resistance of Transformer in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"vgl7ShPaXm"},{"type":"inlineMath","value":"\\left[unitless \\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmi\u003en\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003et\u003c/mi\u003e\u003cmi\u003el\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[unitless \\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eni\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.01968em;\"\u003etl\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eess\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"YFmsSPDKEU"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"A1JlQjDf2i"}],"identifier":"ratio-of-reactance-to-resistance-of-transformer-in-left-unitless-right","label":"Ratio of Reactance to Resistance of Transformer in \\left[unitless \\right]:","html_id":"ratio-of-reactance-to-resistance-of-transformer-in-left-unitless-right","implicit":true,"key":"ELjOuQ11ib"}],"identifier":"1bf0f7b2-6030-4623-8882-67ca985b9ef7","html_id":"1bf0f7b2-6030-4623-8882-67ca985b9ef7","key":"PKcjw71vtM"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.694816Z","iopub.status.busy":"2025-12-01T05:01:19.688533Z","iopub.status.idle":"2025-12-01T05:01:19.746499Z","shell.execute_reply":"2025-12-01T05:01:19.741936Z","shell.execute_reply.started":"2025-12-01T05:01:19.692052Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"XR_ratio_num = 5","key":"YIF2nywraO"},{"type":"outputs","id":"Jth79mMbh7dzpR2EQsGk0","children":[],"key":"LHpUYF7bqE"}],"identifier":"5e584f87-fcac-4f20-9ced-becc318df593","html_id":"5e584f87-fcac-4f20-9ced-becc318df593","key":"cI6iAcYnWd"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Magnetization Current of Transformer Primary (as a percentage of rated current, converted into multiplying factor) in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"I1RFtwymtR"},{"type":"inlineMath","value":"\\left[unitless\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmi\u003en\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003et\u003c/mi\u003e\u003cmi\u003el\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[unitless\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eni\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.01968em;\"\u003etl\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eess\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"J27SkiG4gM"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"LH9NHMRH5P"}],"identifier":"magnetization-current-of-transformer-primary-as-a-percentage-of-rated-current-converted-into-multiplying-factor-in-left-unitless-right","label":"Magnetization Current of Transformer Primary (as a percentage of rated current, converted into multiplying factor) in \\left[unitless\\right]:","html_id":"magnetization-current-of-transformer-primary-as-a-percentage-of-rated-current-converted-into-multiplying-factor-in-left-unitless-right","implicit":true,"key":"ISBzOYX4v8"}],"identifier":"3c437c82-0aea-4ae4-8493-f2002ddd9c73","html_id":"3c437c82-0aea-4ae4-8493-f2002ddd9c73","key":"EDHQf6Me2x"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.748523Z","iopub.status.busy":"2025-12-01T05:01:19.748004Z","iopub.status.idle":"2025-12-01T05:01:19.801849Z","shell.execute_reply":"2025-12-01T05:01:19.787319Z","shell.execute_reply.started":"2025-12-01T05:01:19.748470Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"I_exc_pct = 0.01","key":"K84skpVVJu"},{"type":"outputs","id":"NVgG0t5NRcFqjELfn0XEQ","children":[],"key":"LT7JDDEoL4"}],"identifier":"f0843526-07c3-4ed1-bf86-fb28b8bb0d2f","html_id":"f0843526-07c3-4ed1-bf86-fb28b8bb0d2f","key":"h9lWWrVd7j"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Capacitance of Each Winding in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"r9ahYzSPhn"},{"type":"inlineMath","value":"\\left[F\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eF\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[F\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eF\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"vBDCJYIuIp"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"vzTv3ylxUf"}],"identifier":"capacitance-of-each-winding-in-left-f-right","label":"Capacitance of Each Winding in \\left[F\\right]:","html_id":"capacitance-of-each-winding-in-left-f-right","implicit":true,"key":"PlAMp2rI3N"}],"identifier":"70be6447-3fd2-41f7-a784-a7746472e08f","html_id":"70be6447-3fd2-41f7-a784-a7746472e08f","key":"vWkxF74fhl"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.807622Z","iopub.status.busy":"2025-12-01T05:01:19.807137Z","iopub.status.idle":"2025-12-01T05:01:19.870436Z","shell.execute_reply":"2025-12-01T05:01:19.841681Z","shell.execute_reply.started":"2025-12-01T05:01:19.807574Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"C_lv_num = 5000e-12  # F/phase","key":"uf4R2WayEW"},{"type":"outputs","id":"JYyvFtDXrgXhsg4BqnxoO","children":[],"key":"omMDpD9L7z"}],"identifier":"82bda0fb-b161-4e60-ac0b-21d6e73114af","html_id":"82bda0fb-b161-4e60-ac0b-21d6e73114af","key":"kNieUNYBvZ"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Transmission Line","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"adf4kkCt73"}],"identifier":"transmission-line","label":"Transmission Line","html_id":"transmission-line","implicit":true,"key":"yENUKA5S2g"}],"identifier":"aa7833ca-9a77-473b-a534-7ca97383fb2d","html_id":"aa7833ca-9a77-473b-a534-7ca97383fb2d","key":"WBOV7La0YI"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Length of Transmission Line in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"nG4q2ktuj5"},{"type":"inlineMath","value":"\\left[miles\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003el\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[miles\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003emi\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.01968em;\"\u003el\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ees\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"vwocaf9Fpx"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"rriuuckbTD"}],"identifier":"length-of-transmission-line-in-left-miles-right","label":"Length of Transmission Line in \\left[miles\\right]:","html_id":"length-of-transmission-line-in-left-miles-right","implicit":true,"key":"Ke2WU2Wxnn"}],"identifier":"0370f518-3bba-4eb9-af13-7504167ac01a","html_id":"0370f518-3bba-4eb9-af13-7504167ac01a","key":"gjVL1JeWIw"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.887858Z","iopub.status.busy":"2025-12-01T05:01:19.887201Z","iopub.status.idle":"2025-12-01T05:01:19.936282Z","shell.execute_reply":"2025-12-01T05:01:19.902124Z","shell.execute_reply.started":"2025-12-01T05:01:19.887800Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"line_length_mi = 10  # miles","key":"HtnlnYQh5G"},{"type":"outputs","id":"4SFF1XfWV6K8r9dH3iKfN","children":[],"key":"uDAOPskLIj"}],"identifier":"e8979e95-4d4a-43ff-bebe-d6247960f748","html_id":"e8979e95-4d4a-43ff-bebe-d6247960f748","key":"NUh0RnsRTA"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Transmission Line Sequence Characteristics","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"LruZmi9o9t"}],"identifier":"transmission-line-sequence-characteristics","label":"Transmission Line Sequence Characteristics","html_id":"transmission-line-sequence-characteristics","implicit":true,"key":"bZSOENkn5Q"}],"identifier":"d2f62283-9c4e-4635-8ae5-8220a47df09c","html_id":"d2f62283-9c4e-4635-8ae5-8220a47df09c","key":"P759Atv8hD"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"These parameters describe the electrical characteristics per mile of the 525 kV extra-high-voltage (EHV) transmission line in your project. They are given for two sequence networks: positive sequence (for balanced conditions and unbalanced faults’ positive components) and zero sequence (for ground faults and unbalanced currents returning via earth/ground).","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"MaciftSO31"}],"key":"haEH5A81Lv"}],"identifier":"061934b4-5cbb-4a84-a3c9-666f5110aa83","html_id":"061934b4-5cbb-4a84-a3c9-666f5110aa83","key":"VplirkFUG0"},{"type":"block","kind":"notebook-content","children":[{"type":"code","lang":"","value":"\\makeatletter\n\\@ifundefined{c@none}{\\newcounter{none}}{}\n\\makeatother","key":"MY47zasXKR"}],"identifier":"755f1a6b-c2db-44bb-82fb-f8ac30a282c3","html_id":"755f1a6b-c2db-44bb-82fb-f8ac30a282c3","key":"FzFbnZyFNv"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"emphasis","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Key Parameters Breakdown","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"GgIcqh3FlE"}],"key":"kaXgZeJcYN"}],"key":"sT408VxkMF"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":3,"column":1},"end":{"line":27,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":3,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"strong","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"text","value":"R","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"zWbZd9i9ui"}],"key":"aa1RKSAKF3"},{"type":"text","value":" (Ω per mile): Series resistance per phase/conductor. Includes conductor material losses (copper or aluminum ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"riHNvTWgDf"},{"type":"inlineMath","value":"I^2R","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsup\u003e\u003cmi\u003eI\u003c/mi\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003cmi\u003eR\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eI^2R\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8141em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07847em;\"\u003eI\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.00773em;\"\u003eR\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"qr0Cop9FAE"},{"type":"text","value":" heating). Zero-sequence ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"gLIhNMXTAe"},{"type":"inlineMath","value":"R","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eR\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eR\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.00773em;\"\u003eR\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"jmyCsQ8AR8"},{"type":"text","value":" is higher because the ground-return path (through earth) adds resistance.","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"zusvt1wQdb"}],"key":"GN5wjic1No"}],"key":"gWHqFAJ3fu"},{"type":"listItem","spread":true,"position":{"start":{"line":5,"column":1},"end":{"line":10,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":5,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"strong","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"text","value":"X","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"sJY23xcyvd"}],"key":"jUJc5nsUYP"},{"type":"text","value":" (Ω per mile): Series reactance per phase, mainly inductive.","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"KH9TXT5QzN"}],"key":"QlOUXG8UI4"},{"type":"math","value":"X = \\omega L, \\quad \\omega = 2\\pi f \\approx 377~\\text{rad/s} \\text{ at } f = 60~\\text{Hz},","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"tight":true,"html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eX\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmi\u003eω\u003c/mi\u003e\u003cmi\u003eL\u003c/mi\u003e\u003cmo separator=\"true\"\u003e,\u003c/mo\u003e\u003cmspace width=\"1em\"/\u003e\u003cmi\u003eω\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e2\u003c/mn\u003e\u003cmi\u003eπ\u003c/mi\u003e\u003cmi\u003ef\u003c/mi\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmn\u003e377\u003c/mn\u003e\u003cmtext\u003e rad/s at \u003c/mtext\u003e\u003cmi\u003ef\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e60\u003c/mn\u003e\u003cmtext\u003e Hz\u003c/mtext\u003e\u003cmo separator=\"true\"\u003e,\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eX = \\omega L, \\quad \\omega = 2\\pi f \\approx 377~\\text{rad/s} \\text{ at } f = 60~\\text{Hz},\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07847em;\"\u003eX\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eω\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eL\u003c/span\u003e\u003cspan class=\"mpunct\"\u003e,\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:1em;\"\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eω\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8889em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e2\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eπ\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.10764em;\"\u003ef\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e377\u003c/span\u003e\u003cspan class=\"mspace nobreak\"\u003e \u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003erad/s\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003e at \u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.10764em;\"\u003ef\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e60\u003c/span\u003e\u003cspan class=\"mspace nobreak\"\u003e \u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003eHz\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mpunct\"\u003e,\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"1","key":"zEs17Hux3y"},{"type":"paragraph","position":{"start":{"line":5,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"text","value":"where ","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"RUy14VNSb2"},{"type":"inlineMath","value":"L","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eL\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eL\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eL\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"r3ZlsH8eUd"},{"type":"text","value":" comes from magnetic flux linkage. Capacitance in series is neglected. Zero-sequence ","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"madWFdie8U"},{"type":"inlineMath","value":"X","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eX\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eX\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07847em;\"\u003eX\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"QMBNRba3pX"},{"type":"text","value":" is higher because the ground path increases the effective inductance.","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"aV1hnhKa6w"}],"key":"mGTImZWErQ"}],"key":"k3ygtcfEUC"},{"type":"listItem","spread":true,"position":{"start":{"line":11,"column":1},"end":{"line":27,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":11,"column":1},"end":{"line":15,"column":1}},"children":[{"type":"strong","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"children":[{"type":"text","value":"Y","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"fRqa4BXcwM"}],"key":"syoZaxkkyG"},{"type":"text","value":" (micromhos per mile): Shunt admittance per mile to neutral/ground. Write","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"A4CTHjiLRP"}],"key":"T2a6EV6Cxz"},{"type":"math","value":"Y = G + jB,","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"tight":true,"html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eY\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmi\u003eG\u003c/mi\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003eB\u003c/mi\u003e\u003cmo separator=\"true\"\u003e,\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eY = G + jB,\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eY\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.7667em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eG\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.05724em;\"\u003ej\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.05017em;\"\u003eB\u003c/span\u003e\u003cspan class=\"mpunct\"\u003e,\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"2","key":"qCQFgajowd"},{"type":"paragraph","position":{"start":{"line":11,"column":1},"end":{"line":15,"column":1}},"children":[{"type":"text","value":"with ","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"ojsFkwRadu"},{"type":"inlineMath","value":"G \\approx 0","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eG\u003c/mi\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmn\u003e0\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eG \\approx 0\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eG\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"IWlSf3hgUV"},{"type":"text","value":", so ","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"Q8gVQIJyhU"},{"type":"inlineMath","value":"Y \\approx j\\omega C","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eY\u003c/mi\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003eω\u003c/mi\u003e\u003cmi\u003eC\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eY \\approx j\\omega C\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eY\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ejω\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"IXqxUNUZl7"},{"type":"text","value":", where ","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"Oq3y1frUeS"},{"type":"inlineMath","value":"B = \\omega C","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eB\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmi\u003eω\u003c/mi\u003e\u003cmi\u003eC\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eB = \\omega C\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.05017em;\"\u003eB\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eω\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"FCeHTLx9B9"},{"type":"text","value":" is the capacitive susceptance from line-to-ground capacitance.","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"K3kPzvALS8"}],"key":"DU4TmADoiC"},{"type":"paragraph","position":{"start":{"line":17,"column":1},"end":{"line":19,"column":1}},"children":[{"type":"text","value":"“Micromho” is an older unit:","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"klc4avX7Sb"},{"type":"break","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"kejw0nXJ7H"},{"type":"inlineMath","value":"1~\\text{mho} = 1~\\text{S}","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmtext\u003e mho\u003c/mtext\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmtext\u003e S\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e1~\\text{mho} = 1~\\text{S}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"mspace nobreak\"\u003e \u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003emho\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"mspace nobreak\"\u003e \u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003eS\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"FL5HWwV9kG"},{"type":"text","value":" (siemens), so","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"SK2O0fEFi7"},{"type":"break","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"GZ835AenKY"},{"type":"inlineMath","value":"1~\\text{micromho} = 1~\\mu\\text{S} = 10^{-6}~\\text{S}","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmtext\u003e micromho\u003c/mtext\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eμ\u003c/mi\u003e\u003cmtext\u003eS\u003c/mtext\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmsup\u003e\u003cmn\u003e0\u003c/mn\u003e\u003cmrow\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmn\u003e6\u003c/mn\u003e\u003c/mrow\u003e\u003c/msup\u003e\u003cmtext\u003e S\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e1~\\text{micromho} = 1~\\mu\\text{S} = 10^{-6}~\\text{S}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"mspace nobreak\"\u003e \u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003emicromho\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"mspace nobreak\"\u003e \u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eμ\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003eS\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8141em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e0\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e−\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e6\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace nobreak\"\u003e \u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003eS\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"VxFqGHKO3z"},{"type":"text","value":".","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"UGELuLTocZ"}],"key":"YyIMCBD9Q0"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":21,"column":1},"end":{"line":27,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":21,"column":1},"end":{"line":24,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":21,"column":1},"end":{"line":23,"column":1}},"children":[{"type":"strong","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"children":[{"type":"text","value":"Zero-sequence:","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"key":"xi3UC5JMSW"}],"key":"kEYuP2JTK3"},{"type":"break","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"key":"xgOAfbfVLU"},{"type":"inlineMath","value":"Y_0 = 5.0~\\mu\\text{S/mi} = 5.0 \\times 10^{-6}~\\text{S/mi}","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eY\u003c/mi\u003e\u003cmn\u003e0\u003c/mn\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e5.0\u003c/mn\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eμ\u003c/mi\u003e\u003cmtext\u003eS/mi\u003c/mtext\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e5.0\u003c/mn\u003e\u003cmo\u003e×\u003c/mo\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmsup\u003e\u003cmn\u003e0\u003c/mn\u003e\u003cmrow\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmn\u003e6\u003c/mn\u003e\u003c/mrow\u003e\u003c/msup\u003e\u003cmtext\u003e S/mi\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eY_0 = 5.0~\\mu\\text{S/mi} = 5.0 \\times 10^{-6}~\\text{S/mi}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eY\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3011em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e0\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e5.0\u003c/span\u003e\u003cspan class=\"mspace nobreak\"\u003e \u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eμ\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003eS/mi\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.7278em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e5.0\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e×\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.0641em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e0\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e−\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e6\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace nobreak\"\u003e \u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003eS/mi\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"DbtNCDTDjJ"},{"type":"break","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"key":"SybXmWqK7G"},{"type":"text","value":"(lower effective capacitance due to ground return geometry).","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"key":"bco8PzaO2C"}],"key":"t0cdpEhPkv"}],"key":"Nutkz8UG3I"},{"type":"listItem","spread":true,"position":{"start":{"line":25,"column":1},"end":{"line":27,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":25,"column":1},"end":{"line":27,"column":1}},"children":[{"type":"strong","position":{"start":{"line":25,"column":1},"end":{"line":25,"column":1}},"children":[{"type":"text","value":"Positive-sequence:","position":{"start":{"line":25,"column":1},"end":{"line":25,"column":1}},"key":"Kzu7QrHXLd"}],"key":"Oi8xbp3If1"},{"type":"break","position":{"start":{"line":25,"column":1},"end":{"line":25,"column":1}},"key":"w10nEe4Z8A"},{"type":"inlineMath","value":"Y_1 = 7.034~\\mu\\text{S/mi} = 7.034 \\times 10^{-6}~\\text{S/mi}","position":{"start":{"line":25,"column":1},"end":{"line":25,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eY\u003c/mi\u003e\u003cmn\u003e1\u003c/mn\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e7.034\u003c/mn\u003e\u003cmtext\u003e \u003c/mtext\u003e\u003cmi\u003eμ\u003c/mi\u003e\u003cmtext\u003eS/mi\u003c/mtext\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e7.034\u003c/mn\u003e\u003cmo\u003e×\u003c/mo\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmsup\u003e\u003cmn\u003e0\u003c/mn\u003e\u003cmrow\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmn\u003e6\u003c/mn\u003e\u003c/mrow\u003e\u003c/msup\u003e\u003cmtext\u003e S/mi\u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eY_1 = 7.034~\\mu\\text{S/mi} = 7.034 \\times 10^{-6}~\\text{S/mi}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eY\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3011em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e7.034\u003c/span\u003e\u003cspan class=\"mspace nobreak\"\u003e \u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eμ\u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003eS/mi\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.7278em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e7.034\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e×\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.0641em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e0\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e−\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e6\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace nobreak\"\u003e \u003c/span\u003e\u003cspan class=\"mord text\"\u003e\u003cspan class=\"mord\"\u003eS/mi\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"RNoYwUtQ7F"},{"type":"break","position":{"start":{"line":25,"column":1},"end":{"line":25,"column":1}},"key":"elLRJseXO5"},{"type":"text","value":"(higher, mainly from phase-to-phase plus phase-to-ground capacitance).","position":{"start":{"line":25,"column":1},"end":{"line":25,"column":1}},"key":"wUN1ZpDsuM"}],"key":"LSSCwJ4QL2"}],"key":"X5eQdgHZ9H"}],"key":"B8SbArGpY4"}],"key":"mveRjbxD40"}],"key":"Ik6lHrNrrj"}],"identifier":"3f9b3ce3-7f8b-47a5-afcc-7e397aa18dd8","html_id":"3f9b3ce3-7f8b-47a5-afcc-7e397aa18dd8","key":"sKJ4Zai71R"},{"type":"block","kind":"notebook-content","data":{"execution":{"iopub.execute_input":"2025-11-11T20:38:40.106964Z","iopub.status.busy":"2025-11-11T20:38:40.106625Z","iopub.status.idle":"2025-11-11T20:38:40.117396Z","shell.execute_reply":"2025-11-11T20:38:40.114543Z","shell.execute_reply.started":"2025-11-11T20:38:40.106940Z"}},"children":[{"type":"table","position":{"start":{"line":1,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"tableRow","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"tableCell","header":true,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Sequence","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"gItm9s61RV"}],"key":"Jib9l6tAkw"},{"type":"tableCell","header":true,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"R (","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"AO5SeTsZSM"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"WwOI5XQuow"},{"type":"text","value":"/mi)","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"J9BWtoLUrL"}],"key":"ib3aL4x0q3"},{"type":"tableCell","header":true,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"X (","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Jg4vP9Lp2S"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"WYvFYluXsh"},{"type":"text","value":"/mi)","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"yNjSo6I3wQ"}],"key":"oNRQdcaJik"},{"type":"tableCell","header":true,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Y (","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"HcxG6DtfgW"},{"type":"inlineMath","value":"\\mu","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eμ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\mu\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eμ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ZBcTquoNUq"},{"type":"text","value":"S/mi)","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"LqYiZPpfeu"}],"key":"AJ8ypZHHXy"},{"type":"tableCell","header":true,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Physical Meaning","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"HWmdLopxLf"}],"key":"XXk6OomOzH"}],"key":"z09TLm9GZD"},{"type":"tableRow","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"tableCell","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"text","value":"Zero","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"hQ2i4L1MVq"}],"key":"WIJgHgJQzS"},{"type":"tableCell","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"text","value":"0.578","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"FviDRmmVmv"}],"key":"MfJUfZzSKt"},{"type":"tableCell","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"text","value":"1.68","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"eTbUGbMpDV"}],"key":"JWEoePkYC5"},{"type":"tableCell","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"text","value":"5.0","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"XEYhLtvlXq"}],"key":"jSAQZ0wXC0"},{"type":"tableCell","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"text","value":"Unbalanced/ground faults: High R/X from earth return (3x neutral + mutual effects); low Y (reduced C to ground).","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"BuU5XgWuyv"}],"key":"RYfBikiync"}],"key":"gCJoAZwRLy"},{"type":"tableRow","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"tableCell","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"text","value":"Positive","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"aNI8P4exGl"}],"key":"wxYCO1Iuls"},{"type":"tableCell","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"text","value":"0.0254","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"R25YmPEgsJ"}],"key":"zKSIilPqHm"},{"type":"tableCell","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"text","value":"0.595","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"apJCMi5mI9"}],"key":"B5oLHhBHec"},{"type":"tableCell","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"text","value":"7.034","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"CzZyCwHrSU"}],"key":"UHzrOmrojm"},{"type":"tableCell","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"text","value":"Balanced operation: Low R/X (conductor only); high Y (line capacitance causes Ferranti effect in open lines).","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"vQatX2rgnB"}],"key":"A1fUV77yX4"}],"key":"W1Pyn4sQKW"}],"key":"EDp50Wc8Xw"}],"identifier":"6aa76b9f-c21a-4395-9914-a316815c862b","html_id":"6aa76b9f-c21a-4395-9914-a316815c862b","key":"xm8leVkbKn"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Why Different for Sequences?","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"M56hnBSWrn"}],"key":"vVGDrxEVuO"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":3,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Positive Sequence: Represents normal balanced 3-phase flow. Low R/X (efficient conductor design); Y from capacitance between phases/ground, causing charging current (","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"cyuWf8Iu1r"},{"type":"inlineMath","value":"I_{ch} = \\frac{V Y l }{2}","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eI\u003c/mi\u003e\u003cmrow\u003e\u003cmi\u003ec\u003c/mi\u003e\u003cmi\u003eh\u003c/mi\u003e\u003c/mrow\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmi\u003eY\u003c/mi\u003e\u003cmi\u003el\u003c/mi\u003e\u003c/mrow\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/mfrac\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eI_{ch} = \\frac{V Y l }{2}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07847em;\"\u003eI\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3361em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0785em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ec\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eh\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.2251em;vertical-align:-0.345em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8801em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.394em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.22222em;\"\u003eVY\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.01968em;\"\u003el\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.345em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"HcC2aXksXc"},{"type":"text","value":", where l = length).","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"xcXpJ06he2"}],"key":"wJmwsJDxin"}],"key":"G5CQvSg2Uc"},{"type":"listItem","spread":true,"position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Zero Sequence: For Single Line Ground faults, currents flow back via ground/neutral. Triples effective R/X (3R_earth + mutual); Y lower as capacitance paths altered by ground.","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"qEUUBds8Sr"}],"key":"flg9oCEPLy"}],"key":"qSbzA6Yd3C"}],"key":"pJiZmoJ92k"}],"identifier":"4c158b44-3a67-46f4-b7a2-b31f0cb01624","html_id":"4c158b44-3a67-46f4-b7a2-b31f0cb01624","key":"dkKZWHqAND"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":6,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Zero Sequence","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"T1P50BIAEZ"}],"identifier":"zero-sequence","label":"Zero Sequence","html_id":"zero-sequence","implicit":true,"key":"zdxuPy4hsi"}],"identifier":"085bae2d-686e-4413-80c2-2fb5f0541f09","html_id":"085bae2d-686e-4413-80c2-2fb5f0541f09","key":"M6sxu73dVA"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:19.938303Z","iopub.status.busy":"2025-12-01T05:01:19.937784Z","iopub.status.idle":"2025-12-01T05:01:20.003103Z","shell.execute_reply":"2025-12-01T05:01:19.978149Z","shell.execute_reply.started":"2025-12-01T05:01:19.938240Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"# Line per-mile parameters (zero - sequence)\nR0_per_mi = 0.578  # ohm/mi zero\nX0_per_mi = 1.68   # ohm/mi zero\nY0_per_mi = 5.0e-6 # S/mi zero (micromhos = uS)","key":"mSbP61SJCh"},{"type":"outputs","id":"43ZtmJt_hMF_uyppkTD4U","children":[],"key":"B48wXs4tzx"}],"identifier":"c3ff98c4-77b4-4353-9165-45019acedafe","html_id":"c3ff98c4-77b4-4353-9165-45019acedafe","key":"OJ7b1Cyo4i"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":6,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Positive Sequence","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"qZsyMQyuQ7"}],"identifier":"positive-sequence","label":"Positive Sequence","html_id":"positive-sequence","implicit":true,"key":"fkCxNK4cSr"}],"identifier":"da1bebe4-f6a0-40a0-b276-087dd34e382e","html_id":"da1bebe4-f6a0-40a0-b276-087dd34e382e","key":"v3NUTnxDZv"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.007383Z","iopub.status.busy":"2025-12-01T05:01:20.006797Z","iopub.status.idle":"2025-12-01T05:01:20.035017Z","shell.execute_reply":"2025-12-01T05:01:20.030793Z","shell.execute_reply.started":"2025-12-01T05:01:20.007328Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"# Line per-mile parameters (positive - sequence)\nR1_per_mi = 0.0254 # ohm/mi pos\nX1_per_mi = 0.595  # ohm/mi pos\nY1_per_mi = 7.034e-6 # S/mi pos","key":"zbJNQDk71Y"},{"type":"outputs","id":"gRJhY3cADUned4OnzHXiK","children":[],"key":"luuO0iXUlo"}],"identifier":"40bd7bf6-f2e6-4b5b-8239-6ee824fc88dd","html_id":"40bd7bf6-f2e6-4b5b-8239-6ee824fc88dd","key":"FyKReoyVst"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Travel Time of Signal Through Entirety of Transmission Line in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"XGDzUxkrQy"},{"type":"inlineMath","value":"\\left[\\mu s\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eμ\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\mu s\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eμ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003es\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"GvS2oBhowV"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Uc5YlIS5Hd"}],"identifier":"calculate-travel-time-of-signal-through-entirety-of-transmission-line-in-left-mu-s-right","label":"Calculate Travel Time of Signal Through Entirety of Transmission Line in \\left[\\mu s\\right]:","html_id":"calculate-travel-time-of-signal-through-entirety-of-transmission-line-in-left-mu-s-right","implicit":true,"key":"etidg1KC2o"}],"identifier":"7e3e15bb-66ae-41c9-b581-0d12597c1828","html_id":"7e3e15bb-66ae-41c9-b581-0d12597c1828","key":"npfefIk5Io"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.037037Z","iopub.status.busy":"2025-12-01T05:01:20.036624Z","iopub.status.idle":"2025-12-01T05:01:20.141868Z","shell.execute_reply":"2025-12-01T05:01:20.132252Z","shell.execute_reply.started":"2025-12-01T05:01:20.036916Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"tau = line_length_mi / v_light_mi_per_s * 1e6  # us one-way","key":"oIDwKBwsBp"},{"type":"outputs","id":"aWNWbdBhQR-N1SVxMkCtw","children":[],"key":"EnlQ5uut6p"}],"identifier":"97b7807c-f426-436e-a24d-32c1f468bdd4","html_id":"97b7807c-f426-436e-a24d-32c1f468bdd4","key":"hJR4IWXJam"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.146706Z","iopub.status.busy":"2025-12-01T05:01:20.146215Z","iopub.status.idle":"2025-12-01T05:01:20.232797Z","shell.execute_reply":"2025-12-01T05:01:20.217532Z","shell.execute_reply.started":"2025-12-01T05:01:20.146651Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission line travel time is {tau:0.2f} microseconds\")","key":"bAa7VnweYn"},{"type":"outputs","id":"A90ofc0HE517rvYPyjQ0B","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission line travel time is 53.76 microseconds\n"},"children":[],"key":"wpEK0IgVu6"}],"key":"nqrjXePQOQ"}],"identifier":"9b70f424-68cd-4adf-b1a0-d07293d197cc","html_id":"9b70f424-68cd-4adf-b1a0-d07293d197cc","key":"sLaPjEAdFb"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Surge Impedance of Transmission Line","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"gP7Ahfb736"}],"identifier":"surge-impedance-of-transmission-line","label":"Surge Impedance of Transmission Line","html_id":"surge-impedance-of-transmission-line","implicit":true,"key":"nsQ9oytT6s"}],"identifier":"bf1e2e15-0369-41ad-8286-b4a43c9fc728","html_id":"bf1e2e15-0369-41ad-8286-b4a43c9fc728","key":"F2bny8RNno"},{"type":"block","kind":"notebook-content","data":{"execution":{"iopub.execute_input":"2025-11-11T21:09:35.761925Z","iopub.status.busy":"2025-11-11T21:09:35.761596Z","iopub.status.idle":"2025-11-11T21:09:35.800279Z","shell.execute_reply":"2025-11-11T21:09:35.789445Z","shell.execute_reply.started":"2025-11-11T21:09:35.761891Z"}},"children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":2,"column":1}},"children":[{"type":"inlineMath","value":"Z_c","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eZ\u003c/mi\u003e\u003cmi\u003ec\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eZ_c\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eZ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ec\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"JnPHtETwxP"},{"type":"text","value":" represents the effective impedance “seen” by a propagating voltage wave on the line, analogous to the impedance of a lossless transmission line that matches source and load to prevent reflections.  The formula derives from the telegraph equations for distributed-parameter lines.  For a line with series impedance per unit length ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"pl4bJGUiLe"},{"type":"inlineMath","value":"z","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ez\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ez\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.04398em;\"\u003ez\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ijrBT0Q7Cw"},{"type":"text","value":" ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"cOhDRW94Ko"},{"type":"inlineMath","value":"(\\omega/mile)","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmi\u003eω\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003el\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e(\\omega/mile)\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eω\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003emi\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.01968em;\"\u003el\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mclose\"\u003e)\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"CZJaYm1VAk"},{"type":"text","value":" and shunt admittance per unit length ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"K2fRIvJ1Mf"},{"type":"inlineMath","value":"y","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ey\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ey\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ey\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"I14USN6Pkg"},{"type":"text","value":" (S/mile), the characteristic impedance is:","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"WM1nLRKMnM"}],"key":"dn2XjLo4vE"},{"type":"math","value":"Z_c = \\sqrt{\\frac{z}{y}}","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"tight":"before","html":"\u003cspan class=\"katex-display\"\u003e\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\" display=\"block\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eZ\u003c/mi\u003e\u003cmi\u003ec\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsqrt\u003e\u003cmfrac\u003e\u003cmi\u003ez\u003c/mi\u003e\u003cmi\u003ey\u003c/mi\u003e\u003c/mfrac\u003e\u003c/msqrt\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eZ_c = \\sqrt{\\frac{z}{y}}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eZ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ec\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:2.44em;vertical-align:-0.9926em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.4474em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-4.4em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.1076em;\"\u003e\u003cspan style=\"top:-2.314em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ey\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.677em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.04398em;\"\u003ez\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8804em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.4074em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:4.4em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:2.48em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='2.48em' viewBox='0 0 400000 2592' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M424,2478\nc-1.3,-0.7,-38.5,-172,-111.5,-514c-73,-342,-109.8,-513.3,-110.5,-514\nc0,-2,-10.7,14.3,-32,49c-4.7,7.3,-9.8,15.7,-15.5,25c-5.7,9.3,-9.8,16,-12.5,20\ns-5,7,-5,7c-4,-3.3,-8.3,-7.7,-13,-13s-13,-13,-13,-13s76,-122,76,-122s77,-121,77,-121\ns209,968,209,968c0,-2,84.7,-361.7,254,-1079c169.3,-717.3,254.7,-1077.7,256,-1081\nl0 -0c4,-6.7,10,-10,18,-10 H400000\nv40H1014.6\ns-87.3,378.7,-272.6,1166c-185.3,787.3,-279.3,1182.3,-282,1185\nc-2,6,-10,9,-24,9\nc-8,0,-12,-0.7,-12,-2z M1001 80\nh400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9926em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","enumerator":"3","key":"E6lEHCKzIC"}],"identifier":"c11f54ae-e90e-412c-9591-de22afb78bfd","html_id":"c11f54ae-e90e-412c-9591-de22afb78bfd","key":"COVBPthvVQ"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":6,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Input Parameters (From Project Data)","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"tJo8X9E3yI"}],"identifier":"input-parameters-from-project-data","label":"Input Parameters (From Project Data)","html_id":"input-parameters-from-project-data","implicit":true,"key":"a2ugLMZWGJ"},{"type":"paragraph","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"children":[{"type":"text","value":"These are positive-sequence values per mile (from the document: R = 0.0254 ","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"key":"xrxfxtmOkh"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Bb2zaPtx7C"},{"type":"text","value":"/mi, X = 0.595 ","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"key":"yLYtfPkpDQ"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ygXDc9ZjQJ"},{"type":"text","value":"/mi, Y = 7.034 ","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"key":"RnkbVswwjX"},{"type":"inlineMath","value":"\\mu","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eμ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\mu\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eμ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"YRvgWfmlcy"},{"type":"text","value":"S/mi = ","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"key":"KTyvl5UrK4"},{"type":"inlineMath","value":"7.034 \\times 10^{-6}","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmn\u003e7.034\u003c/mn\u003e\u003cmo\u003e×\u003c/mo\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmsup\u003e\u003cmn\u003e0\u003c/mn\u003e\u003cmrow\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmn\u003e6\u003c/mn\u003e\u003c/mrow\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e7.034 \\times 10^{-6}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.7278em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e7.034\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e×\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8141em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e0\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e−\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e6\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"CsYJt3KFw7"},{"type":"text","value":" S/mi).","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"key":"ijuiXVLKbj"}],"key":"CSeZFydkK8"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":4,"column":1},"end":{"line":7,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"R1_per_mi = 0.0254: Series resistance per mile (","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"DHkbhwyeNt"},{"type":"inlineMath","value":"r","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003er\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003er\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003er\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"TZSMlPidt8"},{"type":"text","value":", real part of ","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"WpsRgT2Anx"},{"type":"inlineMath","value":"z","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ez\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ez\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.04398em;\"\u003ez\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"mYvWsIT59f"},{"type":"text","value":"; includes conductor losses).","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"YcRqn2qjVW"}],"key":"Z8jNu4ZqdQ"}],"key":"HSAtww1RhH"},{"type":"listItem","spread":true,"position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"X1_per_mi = 0.595: Series inductive reactance per mile (","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"Q1dcEvHJOA"},{"type":"inlineMath","value":"\\omega L = 2\\pi f L","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eω\u003c/mi\u003e\u003cmi\u003eL\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e2\u003c/mn\u003e\u003cmi\u003eπ\u003c/mi\u003e\u003cmi\u003ef\u003c/mi\u003e\u003cmi\u003eL\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\omega L = 2\\pi f L\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eω\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eL\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8889em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e2\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eπ\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.10764em;\"\u003ef\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eL\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"vI2SH4ZaZo"},{"type":"text","value":", where ","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"WHCeu1VRO8"},{"type":"inlineMath","value":"f = 60","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ef\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e60\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ef = 60\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8889em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.10764em;\"\u003ef\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e60\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"FSRLODMH4Y"},{"type":"text","value":" Hz, ","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"rZPEwAUHlM"},{"type":"inlineMath","value":"\\omega \\approx 377","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eω\u003c/mi\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmn\u003e377\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\omega \\approx 377\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eω\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e377\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"kTEYF2pxPE"},{"type":"text","value":" rad/s; imaginary part of ","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"HVcY1j4VuM"},{"type":"inlineMath","value":"z","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ez\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ez\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.04398em;\"\u003ez\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"eb7irFjzSk"},{"type":"text","value":").","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"eDmxpnBehO"}],"key":"aODzW0mWl0"}],"key":"KXDQidQ8CZ"},{"type":"listItem","spread":true,"position":{"start":{"line":6,"column":1},"end":{"line":7,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Y1_per_mi = 7.034e-6: Shunt admittance magnitude per mile (","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"Gj73QrIAGW"},{"type":"inlineMath","value":"|y| = B = \\omega C","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003e∣\u003c/mi\u003e\u003cmi\u003ey\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e∣\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmi\u003eB\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmi\u003eω\u003c/mi\u003e\u003cmi\u003eC\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e|y| = B = \\omega C\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e∣\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ey\u003c/span\u003e\u003cspan class=\"mord\"\u003e∣\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.05017em;\"\u003eB\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eω\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"AhICmoiJsX"},{"type":"text","value":", where ","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"gGoD1Jo8wd"},{"type":"inlineMath","value":"C","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eC\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eC\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"rmlStb71hv"},{"type":"text","value":" is line-to-ground capacitance per mile; conductance ","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"cgOdY8EWy7"},{"type":"inlineMath","value":"G \\approx 0","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eG\u003c/mi\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmn\u003e0\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eG \\approx 0\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eG\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"vT9eNZ2Zxq"},{"type":"text","value":", so ","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"TTEIFLGNlI"},{"type":"inlineMath","value":"y \\approx j B","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ey\u003c/mi\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003eB\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ey \\approx j B\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6776em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ey\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.05724em;\"\u003ej\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.05017em;\"\u003eB\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Rv5L9CXaN7"},{"type":"text","value":").","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"SdlAuSrtaC"}],"key":"SC7cZJNOJp"}],"key":"NULD499zuu"}],"key":"SHNraE552I"},{"type":"paragraph","position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"children":[{"type":"text","value":"Physically:","position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"key":"WcSYc7DEUp"}],"key":"MD7dpvZqOO"},{"type":"paragraph","position":{"start":{"line":10,"column":1},"end":{"line":11,"column":1}},"children":[{"type":"inlineMath","value":"z = r + j \\omega L","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ez\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003eω\u003c/mi\u003e\u003cmi\u003eL\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ez = r + j \\omega L\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.04398em;\"\u003ez\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6667em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003er\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ejω\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eL\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"sPx4zMbe1j"},{"type":"text","value":": Models series voltage drop along the line (resistance + inductance).\n","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"key":"Aa2pKKAPAs"},{"type":"inlineMath","value":"y = g + j \\omega C \\approx j \\omega C","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ey\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmi\u003eg\u003c/mi\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003eω\u003c/mi\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003eω\u003c/mi\u003e\u003cmi\u003eC\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ey = g + j \\omega C \\approx j \\omega C\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ey\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.7778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eg\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ejω\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8778em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ejω\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"hb45hnk2L2"},{"type":"text","value":": Models shunt charging current (capacitance to ground; ","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"key":"SNxOrqXj7G"},{"type":"inlineMath","value":"g","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eg\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eg\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eg\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"v7coTKNUA3"},{"type":"text","value":" neglected as losses are small).","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"key":"HGLeWAXsii"}],"key":"JnbowtfcQv"}],"identifier":"d9058b34-5cf4-4b6a-a11d-5bd8fde9cdc2","html_id":"d9058b34-5cf4-4b6a-a11d-5bd8fde9cdc2","key":"i2PrOqGQnu"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":6,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Complex Impedance Construction: (R1_per_mi + 1j * X1_per_mi)","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"oeDiHmXGrS"}],"identifier":"complex-impedance-construction-r1-per-mi-1j-x1-per-mi","label":"Complex Impedance Construction: (R1_per_mi + 1j * X1_per_mi)","html_id":"complex-impedance-construction-r1-per-mi-1j-x1-per-mi","implicit":true,"key":"RMhtbrIu0h"},{"type":"paragraph","position":{"start":{"line":3,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"text","value":"This builds ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"xYc4mc34AO"},{"type":"inlineMath","value":"z = r + j x","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ez\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003ex\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ez = r + j x\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.04398em;\"\u003ez\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6667em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003er\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.854em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.05724em;\"\u003ej\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ex\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"f09Qm9rzYl"},{"type":"text","value":" (series impedance per mile).  ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"SRSqzDTnjf"},{"type":"break","key":"HvHOPF2mna"},{"type":"text","value":"\nCaptures the inductive nature (","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"mI9NTktimU"},{"type":"inlineMath","value":"x \\gg r","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ex\u003c/mi\u003e\u003cmo\u003e≫\u003c/mo\u003e\u003cmi\u003er\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ex \\gg r\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.5782em;vertical-align:-0.0391em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ex\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≫\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003er\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"IvFCvGdsqh"},{"type":"text","value":"); at 60 Hz, reactance dominates.","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"yekD5K3GiB"}],"key":"ZXC5VmwmlZ"}],"identifier":"428f0602-ec2d-434c-be8b-9f500ffa6ccf","html_id":"428f0602-ec2d-434c-be8b-9f500ffa6ccf","key":"LTmMHh6njH"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":6,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Complex Admittance Construction: (Y1_per_mi * 1j)","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"eSdzD8BEuh"}],"identifier":"complex-admittance-construction-y1-per-mi-1j","label":"Complex Admittance Construction: (Y1_per_mi * 1j)","html_id":"complex-admittance-construction-y1-per-mi-1j","implicit":true,"key":"q60mbi2rhG"},{"type":"paragraph","position":{"start":{"line":3,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"text","value":"This builds ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"d9A7z5uFqo"},{"type":"inlineMath","value":"y = j b","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ey\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003eb\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ey = j b\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003ey\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8889em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ejb\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"CBtStOj2ui"},{"type":"text","value":", where ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"OkwcDofmxa"},{"type":"inlineMath","value":"b = Y1_{per\\_mi} = \\omega C","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eb\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmi\u003eY\u003c/mi\u003e\u003cmsub\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmrow\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e_\u003c/mi\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003c/mrow\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmi\u003eω\u003c/mi\u003e\u003cmi\u003eC\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eb = Y1_{per\\_mi} = \\omega C\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eb\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.0503em;vertical-align:-0.367em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eY\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3117em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.02778em;\"\u003eer\u003c/span\u003e\u003cspan class=\"mord mtight\" style=\"margin-right:0.02778em;\"\u003e_\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003emi\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.367em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eω\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"NhXroLtNiS"},{"type":"text","value":" (shunt susceptance per mile). ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"CjceLptsan"},{"type":"break","key":"QCEwm4aPya"},{"type":"text","value":"\n","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"L1oZZb3Xz3"},{"type":"inlineMath","value":"Y1_{per\\_mi}","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eY\u003c/mi\u003e\u003cmsub\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmrow\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e_\u003c/mi\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003c/mrow\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eY1_{per\\_mi}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.0503em;vertical-align:-0.367em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eY\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3117em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.02778em;\"\u003eer\u003c/span\u003e\u003cspan class=\"mord mtight\" style=\"margin-right:0.02778em;\"\u003e_\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003emi\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.367em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"p3MHcdRNs0"},{"type":"text","value":" * 1j = ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"qjtGB9BjzS"},{"type":"inlineMath","value":"j \\;","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmtext\u003e  \u003c/mtext\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ej \\;\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.854em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.05724em;\"\u003ej\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"uKnl8K4s9W"},{"type":"text","value":" Y1_per_mi (purely imaginary, capacitive). ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"WjkhJpB7w5"},{"type":"break","key":"EovrPi46oK"},{"type":"text","value":"\nLine admittance is mostly capacitive (charging current).","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"K4NOjlqvvN"}],"key":"cmfdkXHLbU"}],"identifier":"a3b0b0b9-cc7d-40f8-ad54-0bda7e316c9f","html_id":"a3b0b0b9-cc7d-40f8-ad54-0bda7e316c9f","key":"m46EnnnA2S"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":6,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Ratio: z / y","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"ftuVZbOppU"}],"identifier":"ratio-z-y","label":"Ratio: z / y","html_id":"ratio-z-y","implicit":true,"key":"OlFxsZ5P3P"},{"type":"paragraph","position":{"start":{"line":3,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"text","value":"Computes ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"e2pI43aczX"},{"type":"inlineMath","value":"\\frac{z}{y} = \\frac{r + j x}{j b} = \\frac{(r + j x) (-j)}{b} = \\frac{ -j r + x }{b}","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmfrac\u003e\u003cmi\u003ez\u003c/mi\u003e\u003cmi\u003ey\u003c/mi\u003e\u003c/mfrac\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003ex\u003c/mi\u003e\u003c/mrow\u003e\u003cmrow\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003eb\u003c/mi\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003ex\u003c/mi\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003c/mrow\u003e\u003cmi\u003eb\u003c/mi\u003e\u003c/mfrac\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmi\u003ex\u003c/mi\u003e\u003c/mrow\u003e\u003cmi\u003eb\u003c/mi\u003e\u003c/mfrac\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\frac{z}{y} = \\frac{r + j x}{j b} = \\frac{(r + j x) (-j)}{b} = \\frac{ -j r + x }{b}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.1765em;vertical-align:-0.4811em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.6954em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.03588em;\"\u003ey\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.394em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.04398em;\"\u003ez\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.4811em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.3889em;vertical-align:-0.4811em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9078em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ejb\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.4461em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.02778em;\"\u003er\u003c/span\u003e\u003cspan class=\"mbin mtight\"\u003e+\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.05724em;\"\u003ej\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ex\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.4811em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.355em;vertical-align:-0.345em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.01em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eb\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.485em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mopen mtight\"\u003e(\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.02778em;\"\u003er\u003c/span\u003e\u003cspan class=\"mbin mtight\"\u003e+\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.05724em;\"\u003ej\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ex\u003c/span\u003e\u003cspan class=\"mclose mtight\"\u003e)\u003c/span\u003e\u003cspan class=\"mopen mtight\"\u003e(\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e−\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.05724em;\"\u003ej\u003c/span\u003e\u003cspan class=\"mclose mtight\"\u003e)\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.345em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.2528em;vertical-align:-0.345em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9078em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eb\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.4461em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e−\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.05724em;\"\u003ej\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.02778em;\"\u003er\u003c/span\u003e\u003cspan class=\"mbin mtight\"\u003e+\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ex\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.345em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"L5LuLqdXmR"},{"type":"text","value":" (rationalized).\nThis yields a complex number with both real and imaginary parts.\nPhysically: Represents the “propagation impedance” squared; sqrt gives ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"z2JsS9q3hX"},{"type":"inlineMath","value":"Z_c","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eZ\u003c/mi\u003e\u003cmi\u003ec\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eZ_c\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eZ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ec\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"XOxdR6bPla"},{"type":"text","value":".","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"gs2CwkX4um"}],"key":"lx2Cwx6FFi"}],"identifier":"8c9ede2e-6f8e-4fc1-9ba3-3c9492a3b7d9","html_id":"8c9ede2e-6f8e-4fc1-9ba3-3c9492a3b7d9","key":"P7XDjZjRZq"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":6,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Square Root: np.sqrt(...)","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"jynx6itJKp"}],"identifier":"square-root-np-sqrt","label":"Square Root: np.sqrt(...)","html_id":"square-root-np-sqrt","implicit":true,"key":"etNNvtiBIS"},{"type":"paragraph","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"inlineMath","value":"Z_c = \\sqrt{\\frac{z}{y}} \\approx \\sqrt{\\frac{j x}{j b}} = \\sqrt{\\frac{x}{b}}","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eZ\u003c/mi\u003e\u003cmi\u003ec\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsqrt\u003e\u003cmfrac\u003e\u003cmi\u003ez\u003c/mi\u003e\u003cmi\u003ey\u003c/mi\u003e\u003c/mfrac\u003e\u003c/msqrt\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmsqrt\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003ex\u003c/mi\u003e\u003c/mrow\u003e\u003cmrow\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003eb\u003c/mi\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003c/msqrt\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsqrt\u003e\u003cmfrac\u003e\u003cmi\u003ex\u003c/mi\u003e\u003cmi\u003eb\u003c/mi\u003e\u003c/mfrac\u003e\u003c/msqrt\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eZ_c = \\sqrt{\\frac{z}{y}} \\approx \\sqrt{\\frac{j x}{j b}} = \\sqrt{\\frac{x}{b}}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eZ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ec\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.84em;vertical-align:-0.7479em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.0921em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.8em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.8em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.6954em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.03588em;\"\u003ey\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.394em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.04398em;\"\u003ez\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.4811em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.0521em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.8em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.88em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.88em' viewBox='0 0 400000 1944' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M983 90\nl0 -0\nc4,-6.7,10,-10,18,-10 H400000v40\nH1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7\ns-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744\nc-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30\nc26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722\nc56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5\nc53.7,-170.3,84.5,-266.8,92.5,-289.5z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7479em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.84em;vertical-align:-0.6417em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.1983em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.8em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.8em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9078em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ejb\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.4461em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.05724em;\"\u003ej\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ex\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.4811em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.1583em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.8em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.88em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.88em' viewBox='0 0 400000 1944' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M983 90\nl0 -0\nc4,-6.7,10,-10,18,-10 H400000v40\nH1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7\ns-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744\nc-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30\nc26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722\nc56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5\nc53.7,-170.3,84.5,-266.8,92.5,-289.5z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.6417em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.24em;vertical-align:-0.3798em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8602em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.2em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.6954em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eb\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.394em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ex\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.345em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.8202em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.28em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M263,681c0.7,0,18,39.7,52,119\nc34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120\nc340,-704.7,510.7,-1060.3,512,-1067\nl0 -0\nc4.7,-7.3,11,-11,19,-11\nH40000v40H1012.3\ns-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232\nc-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1\ns-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26\nc-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3798em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ilArp0c94U"},{"type":"text","value":" (lossless approx, since ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"iZKHnSxjXJ"},{"type":"inlineMath","value":"r \\ll x","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo\u003e≪\u003c/mo\u003e\u003cmi\u003ex\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003er \\ll x\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.5782em;vertical-align:-0.0391em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003er\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≪\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ex\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"r969ctKePs"},{"type":"text","value":", ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"f1kl5Yif0v"},{"type":"inlineMath","value":"g = 0","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eg\u003c/mi\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmn\u003e0\u003c/mn\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eg = 0\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eg\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6444em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e0\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"NyxlJnRkms"},{"type":"text","value":").","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"n5KEsHfWbK"}],"key":"jZrhZ2bYqQ"}],"identifier":"55534c1f-b434-4bc7-bece-0831cdf220c3","html_id":"55534c1f-b434-4bc7-bece-0831cdf220c3","key":"MSFoa96yzq"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":6,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Real Extraction:","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"HnLPy698Hj"}],"identifier":"real-extraction","label":"Real Extraction:","html_id":"real-extraction","implicit":true,"key":"HntWM5FXgK"},{"type":"paragraph","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"text","value":"Takes only the real part: ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"VnYUpEpOff"},{"type":"inlineMath","value":"Z_c \\approx \\Re\\left( \\sqrt{\\frac{z}{y}} \\right)","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eZ\u003c/mi\u003e\u003cmi\u003ec\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eℜ\u003c/mi\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e(\u003c/mo\u003e\u003cmsqrt\u003e\u003cmfrac\u003e\u003cmi\u003ez\u003c/mi\u003e\u003cmi\u003ey\u003c/mi\u003e\u003c/mfrac\u003e\u003c/msqrt\u003e\u003cmo fence=\"true\"\u003e)\u003c/mo\u003e\u003c/mrow\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eZ_c \\approx \\Re\\left( \\sqrt{\\frac{z}{y}} \\right)\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eZ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ec\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.8979em;vertical-align:-0.7479em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eℜ\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.1667em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e\u003cspan class=\"delimsizing size2\"\u003e(\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.0921em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.8em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.8em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.6954em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.03588em;\"\u003ey\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.394em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.04398em;\"\u003ez\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.4811em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.0521em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.8em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.88em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.88em' viewBox='0 0 400000 1944' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M983 90\nl0 -0\nc4,-6.7,10,-10,18,-10 H400000v40\nH1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7\ns-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744\nc-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30\nc26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722\nc56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5\nc53.7,-170.3,84.5,-266.8,92.5,-289.5z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7479em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e\u003cspan class=\"delimsizing size2\"\u003e)\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"roXwAJnIK6"},{"type":"text","value":". ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"TvPJKVlsES"},{"type":"break","key":"HY7TgVOiR5"}],"key":"CUKb6RSUI9"},{"type":"paragraph","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"inlineMath","value":"Z_c \\approx \\sqrt{\\frac{L}{C}} = \\sqrt{\\frac{X / \\omega}{Y / \\omega}} = \\sqrt{\\frac{X}{Y}} \\approx \\sqrt{0.595 / 7.034e-6} \\approx 291 \\Omega","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eZ\u003c/mi\u003e\u003cmi\u003ec\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmsqrt\u003e\u003cmfrac\u003e\u003cmi\u003eL\u003c/mi\u003e\u003cmi\u003eC\u003c/mi\u003e\u003c/mfrac\u003e\u003c/msqrt\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsqrt\u003e\u003cmfrac\u003e\u003cmrow\u003e\u003cmi\u003eX\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003eω\u003c/mi\u003e\u003c/mrow\u003e\u003cmrow\u003e\u003cmi\u003eY\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003eω\u003c/mi\u003e\u003c/mrow\u003e\u003c/mfrac\u003e\u003c/msqrt\u003e\u003cmo\u003e=\u003c/mo\u003e\u003cmsqrt\u003e\u003cmfrac\u003e\u003cmi\u003eX\u003c/mi\u003e\u003cmi\u003eY\u003c/mi\u003e\u003c/mfrac\u003e\u003c/msqrt\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmn\u003e0.595\u003c/mn\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmn\u003e7.034\u003c/mn\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmn\u003e6\u003c/mn\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmn\u003e291\u003c/mn\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eZ_c \\approx \\sqrt{\\frac{L}{C}} = \\sqrt{\\frac{X / \\omega}{Y / \\omega}} = \\sqrt{\\frac{X}{Y}} \\approx \\sqrt{0.595 / 7.034e-6} \\approx 291 \\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.8333em;vertical-align:-0.15em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eZ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ec\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.84em;vertical-align:-0.5913em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.2487em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.8em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.8em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8723em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.394em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eL\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.345em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.2087em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.8em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.88em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.88em' viewBox='0 0 400000 1944' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M983 90\nl0 -0\nc4,-6.7,10,-10,18,-10 H400000v40\nH1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7\ns-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744\nc-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30\nc26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722\nc56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5\nc53.7,-170.3,84.5,-266.8,92.5,-289.5z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.5913em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.84em;vertical-align:-0.61em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.23em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.8em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.8em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.01em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.22222em;\"\u003eY\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.03588em;\"\u003eω\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.485em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.07847em;\"\u003eX\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.03588em;\"\u003eω\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.52em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.19em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.8em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.88em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.88em' viewBox='0 0 400000 1944' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M983 90\nl0 -0\nc4,-6.7,10,-10,18,-10 H400000v40\nH1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7\ns-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744\nc-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30\nc26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722\nc56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5\nc53.7,-170.3,84.5,-266.8,92.5,-289.5z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.61em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e=\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.84em;vertical-align:-0.5913em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:1.2487em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.8em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.8em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mopen nulldelimiter\"\u003e\u003c/span\u003e\u003cspan class=\"mfrac\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8723em;\"\u003e\u003cspan style=\"top:-2.655em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.22222em;\"\u003eY\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.23em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"frac-line\" style=\"border-bottom-width:0.04em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.394em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.07847em;\"\u003eX\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.345em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose nulldelimiter\"\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.2087em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.8em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.88em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.88em' viewBox='0 0 400000 1944' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M983 90\nl0 -0\nc4,-6.7,10,-10,18,-10 H400000v40\nH1013.1s-83.4,268,-264.1,840c-180.7,572,-277,876.3,-289,913c-4.7,4.7,-12.7,7,-24,7\ns-12,0,-12,0c-1.3,-3.3,-3.7,-11.7,-7,-25c-35.3,-125.3,-106.7,-373.3,-214,-744\nc-10,12,-21,25,-33,39s-32,39,-32,39c-6,-5.3,-15,-14,-27,-26s25,-30,25,-30\nc26.7,-32.7,52,-63,76,-91s52,-60,52,-60s208,722,208,722\nc56,-175.3,126.3,-397.3,211,-666c84.7,-268.7,153.8,-488.2,207.5,-658.5\nc53.7,-170.3,84.5,-266.8,92.5,-289.5z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.5913em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.24em;vertical-align:-0.305em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.935em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.2em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e0.595/7.034\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e−\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e6\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.895em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.28em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M263,681c0.7,0,18,39.7,52,119\nc34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120\nc340,-704.7,510.7,-1060.3,512,-1067\nl0 -0\nc4.7,-7.3,11,-11,19,-11\nH40000v40H1012.3\ns-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232\nc-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1\ns-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26\nc-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.305em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e291Ω\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"bXl9ByZKkQ"},{"type":"text","value":".","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"vIUGCBG8Tr"}],"key":"N1mvh3Evox"}],"identifier":"9a35998d-085a-4ab3-9cff-3c2d1be2b89c","html_id":"9a35998d-085a-4ab3-9cff-3c2d1be2b89c","key":"k2TDj7mFRD"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":6,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transmission Line Surge Impedance ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"cyRSx6om5p"},{"type":"inlineMath","value":"\\left(Z_c\\right)","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e(\u003c/mo\u003e\u003cmsub\u003e\u003cmi\u003eZ\u003c/mi\u003e\u003cmi\u003ec\u003c/mi\u003e\u003c/msub\u003e\u003cmo fence=\"true\"\u003e)\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left(Z_c\\right)\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e(\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eZ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0715em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ec\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e)\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"SKFMRh4Tax"},{"type":"text","value":" in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"QxKlVIHFPw"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"tP5kZpLBxD"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"t5huHRtdGE"}],"identifier":"calculate-transmission-line-surge-impedance-left-z-c-right-in-left-omega-right","label":"Calculate Transmission Line Surge Impedance \\left(Z_c\\right) in \\left[\\Omega\\right]:","html_id":"calculate-transmission-line-surge-impedance-left-z-c-right-in-left-omega-right","implicit":true,"key":"adHmWhXu9N"}],"identifier":"c3bdd938-4526-4643-881a-cfc39fe6c6d5","html_id":"c3bdd938-4526-4643-881a-cfc39fe6c6d5","key":"oGHIfZnpZm"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.264865Z","iopub.status.busy":"2025-12-01T05:01:20.235479Z","iopub.status.idle":"2025-12-01T05:01:20.328812Z","shell.execute_reply":"2025-12-01T05:01:20.324814Z","shell.execute_reply.started":"2025-12-01T05:01:20.264768Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"Z_c = np.sqrt( (R1_per_mi + 1j * X1_per_mi) / (Y1_per_mi * 1j) ).real  # Approx real part","key":"o6hf8fzNl4"},{"type":"outputs","id":"EsUgikcZijCYEXi0ush7d","children":[],"key":"PlBNK2gATz"}],"identifier":"f3d5f513-251a-41cf-a51e-c79792d58d70","html_id":"f3d5f513-251a-41cf-a51e-c79792d58d70","key":"ULQg1rzB5A"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.330933Z","iopub.status.busy":"2025-12-01T05:01:20.330524Z","iopub.status.idle":"2025-12-01T05:01:20.407119Z","shell.execute_reply":"2025-12-01T05:01:20.397491Z","shell.execute_reply.started":"2025-12-01T05:01:20.330896Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Surge Impedance Z_c ~ {Z_c:.0f} ohms\")","key":"IRDQ89UQZy"},{"type":"outputs","id":"lmLUmcbubFBQa-T09nlNC","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Surge Impedance Z_c ~ 291 ohms\n"},"children":[],"key":"s1i1OVdPz0"}],"key":"tPRubnlBDv"}],"identifier":"d7e3d797-69dd-4b94-a086-5a1afb93053f","html_id":"d7e3d797-69dd-4b94-a086-5a1afb93053f","key":"pTlf05g045"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Load","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"eZz6cRkn1Y"}],"identifier":"load","label":"Load","html_id":"load","implicit":true,"key":"rTjlgmDPIe"}],"identifier":"52c95a8a-dbdf-4d30-b2b4-c79a313e9375","html_id":"52c95a8a-dbdf-4d30-b2b4-c79a313e9375","key":"br4MGMxWHA"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Load Power Consumption in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"srxBrfi3Hu"},{"type":"inlineMath","value":"\\left[VA\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[VA\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Nb3fXTFxcv"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"GLUfifBBdr"}],"identifier":"load-power-consumption-in-left-va-right","label":"Load Power Consumption in \\left[VA\\right]:","html_id":"load-power-consumption-in-left-va-right","implicit":true,"key":"fVfL0WX5Fr"}],"identifier":"236bfaaf-1d85-44c2-a50f-5b5bb3746124","html_id":"236bfaaf-1d85-44c2-a50f-5b5bb3746124","key":"icBJtQCYiv"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.412256Z","iopub.status.busy":"2025-12-01T05:01:20.410545Z","iopub.status.idle":"2025-12-01T05:01:20.458180Z","shell.execute_reply":"2025-12-01T05:01:20.454539Z","shell.execute_reply.started":"2025-12-01T05:01:20.412145Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"S_load_num = 700e6  # VA","key":"dASFWPWzMC"},{"type":"outputs","id":"FIh0nl1UfmXwhvc7UnGVQ","children":[],"key":"A0Udb4Xt33"}],"identifier":"af9f7d1f-4311-46c8-8d32-bd5f4322e972","html_id":"af9f7d1f-4311-46c8-8d32-bd5f4322e972","key":"liVWBzrGoM"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Load Power Factor (Lagging -\u003e Inductive) (","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"bEjxDCp1Zk"},{"type":"inlineMath","value":"cos \\; \\theta","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003ec\u003c/mi\u003e\u003cmi\u003eo\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmtext\u003e  \u003c/mtext\u003e\u003cmi\u003eθ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003ecos \\; \\theta\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ecos\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eθ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Fh2LjBBpDS"},{"type":"text","value":") in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"tudY2vAlfb"},{"type":"inlineMath","value":"\\left[unitless\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmi\u003en\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003et\u003c/mi\u003e\u003cmi\u003el\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[unitless\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eni\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.01968em;\"\u003etl\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eess\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"D4RAzISBx5"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"VmIozV7AWv"}],"identifier":"load-power-factor-lagging-inductive-cos-theta-in-left-unitless-right","label":"Load Power Factor (Lagging -\u003e Inductive) (cos \\; \\theta) in \\left[unitless\\right]:","html_id":"load-power-factor-lagging-inductive-cos-theta-in-left-unitless-right","implicit":true,"key":"MS5rwzH1IW"}],"identifier":"5c04c274-c671-45db-a706-312fbcad14ea","html_id":"5c04c274-c671-45db-a706-312fbcad14ea","key":"vyWlTfPr57"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.460466Z","iopub.status.busy":"2025-12-01T05:01:20.459797Z","iopub.status.idle":"2025-12-01T05:01:20.603952Z","shell.execute_reply":"2025-12-01T05:01:20.542128Z","shell.execute_reply.started":"2025-12-01T05:01:20.460413Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"pf_lag = 0.95","key":"PNosePis1I"},{"type":"outputs","id":"Zgfhe_GaOKlynmbDUob6R","children":[],"key":"ek5JXmQSYO"}],"identifier":"10c8baaf-6bd9-46b3-b268-6936a7d28d22","html_id":"10c8baaf-6bd9-46b3-b268-6936a7d28d22","key":"dQLUxbBHfk"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Load Phase Angle ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"WBTCdswW9s"},{"type":"inlineMath","value":"\\left(\\theta\\right)","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e(\u003c/mo\u003e\u003cmi\u003eθ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e)\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left(\\theta\\right)\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e(\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eθ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e)\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"TTYYzEKr14"},{"type":"text","value":" in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"f98INTzwsR"},{"type":"inlineMath","value":"\\left[degrees\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ed\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003eg\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[degrees\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ed\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eg\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003erees\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"pmDmPjMiGY"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"yQY0AWGL2f"}],"identifier":"calculate-load-phase-angle-left-theta-right-in-left-degrees-right","label":"Calculate Load Phase Angle \\left(\\theta\\right) in \\left[degrees\\right]:","html_id":"calculate-load-phase-angle-left-theta-right-in-left-degrees-right","implicit":true,"key":"cz3nEFpcPm"}],"identifier":"20d29d16-7092-4178-8c1e-717e85d5ada8","html_id":"20d29d16-7092-4178-8c1e-717e85d5ada8","key":"SBCNFPQgI0"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.620021Z","iopub.status.busy":"2025-12-01T05:01:20.618421Z","iopub.status.idle":"2025-12-01T05:01:20.665133Z","shell.execute_reply":"2025-12-01T05:01:20.663278Z","shell.execute_reply.started":"2025-12-01T05:01:20.619939Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"theta_deg = np.arccos(pf_lag) * 180 / np.pi  # degrees","key":"COBE5ZXzLK"},{"type":"outputs","id":"vGrxKUz0v5-NidLMGC7pp","children":[],"key":"nhUEUdYE2K"}],"identifier":"dc0010f9-80d8-402f-9c76-9b51d303a2e8","html_id":"dc0010f9-80d8-402f-9c76-9b51d303a2e8","key":"ew0F4ZTmHp"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.672465Z","iopub.status.busy":"2025-12-01T05:01:20.667974Z","iopub.status.idle":"2025-12-01T05:01:20.727227Z","shell.execute_reply":"2025-12-01T05:01:20.723255Z","shell.execute_reply.started":"2025-12-01T05:01:20.672280Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Load phase angle (theta) = {theta_deg:.2f} degrees\")","key":"TJOipBuZct"},{"type":"outputs","id":"tLA1om0qy7O__MzugYtX_","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Load phase angle (theta) = 18.19 degrees\n"},"children":[],"key":"YlVfIhGN6y"}],"key":"iVZML9LIbc"}],"identifier":"17add8a9-d478-4ce9-98fc-198978646f6d","html_id":"17add8a9-d478-4ce9-98fc-198978646f6d","key":"X6YJSX55fI"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Circuit Breaker","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"YAlV2F8s1g"}],"identifier":"circuit-breaker","label":"Circuit Breaker","html_id":"circuit-breaker","implicit":true,"key":"OxwAq91V2A"}],"identifier":"9ffd3755-f561-493d-ad6f-ecc6cc95a4fc","html_id":"9ffd3755-f561-493d-ad6f-ecc6cc95a4fc","key":"H0UsnYY9aM"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Define Number of Cycles for Circuit Breaker to Open","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"M5bXrFPe9o"}],"identifier":"define-number-of-cycles-for-circuit-breaker-to-open","label":"Define Number of Cycles for Circuit Breaker to Open","html_id":"define-number-of-cycles-for-circuit-breaker-to-open","implicit":true,"key":"JpvNUei1Fe"}],"identifier":"d753fc34-908f-4e32-b533-38744ffb3a98","html_id":"d753fc34-908f-4e32-b533-38744ffb3a98","key":"lY2cHqfQVu"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.731351Z","iopub.status.busy":"2025-12-01T05:01:20.730236Z","iopub.status.idle":"2025-12-01T05:01:20.759564Z","shell.execute_reply":"2025-12-01T05:01:20.753800Z","shell.execute_reply.started":"2025-12-01T05:01:20.731287Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"cycles_to_open = 3  # 50 ms","key":"xwYwIgKzZJ"},{"type":"outputs","id":"7tCWO9V1DyJ5--1OPQUBJ","children":[],"key":"KQM8qWoh5H"}],"identifier":"2cfd379c-b915-4b13-8d69-673fb8614c4b","html_id":"2cfd379c-b915-4b13-8d69-673fb8614c4b","key":"bXjO1livEY"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Time for Circuit Breaker to Open in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"SBhlxdXpgf"},{"type":"inlineMath","value":"\\left[seconds\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003ec\u003c/mi\u003e\u003cmi\u003eo\u003c/mi\u003e\u003cmi\u003en\u003c/mi\u003e\u003cmi\u003ed\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[seconds\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eseco\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003en\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ed\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003es\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"IzptYK6kJv"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"QMpboV1ktT"}],"identifier":"calculate-time-for-circuit-breaker-to-open-in-left-seconds-right","label":"Calculate Time for Circuit Breaker to Open in \\left[seconds\\right]:","html_id":"calculate-time-for-circuit-breaker-to-open-in-left-seconds-right","implicit":true,"key":"U9gVvLsozy"}],"identifier":"917a14f9-99a6-45a7-a84c-0721e58cd9ac","html_id":"917a14f9-99a6-45a7-a84c-0721e58cd9ac","key":"UInlMi6JvB"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.761095Z","iopub.status.busy":"2025-12-01T05:01:20.760771Z","iopub.status.idle":"2025-12-01T05:01:20.830117Z","shell.execute_reply":"2025-12-01T05:01:20.805054Z","shell.execute_reply.started":"2025-12-01T05:01:20.761054Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"t_open = cycles_to_open / f  # s","key":"p1NNmrPSDq"},{"type":"outputs","id":"j-9JlKICL38eBzfmvukUy","children":[],"key":"sKAu3tBMBp"}],"identifier":"13e1a6a5-0130-4fbe-9ffc-95b28271ec89","html_id":"13e1a6a5-0130-4fbe-9ffc-95b28271ec89","key":"yJFqIok6l1"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.831869Z","iopub.status.busy":"2025-12-01T05:01:20.831396Z","iopub.status.idle":"2025-12-01T05:01:20.845099Z","shell.execute_reply":"2025-12-01T05:01:20.838871Z","shell.execute_reply.started":"2025-12-01T05:01:20.831836Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"The time required for the circuit breaker to open is {t_open:0.4f} seconds\")","key":"bjohXWo83w"},{"type":"outputs","id":"a8nzCU5W8CvIos6vdy5Hr","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"The time required for the circuit breaker to open is 0.0500 seconds\n"},"children":[],"key":"aHcXHJKnCo"}],"key":"lHIMszgoCj"}],"identifier":"05130ac8-31f1-42d7-bd82-80b11f6aca58","html_id":"05130ac8-31f1-42d7-bd82-80b11f6aca58","key":"qZ7DjT5sis"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":2,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculations","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"vKjE1I2nRa"}],"identifier":"calculations","label":"Calculations","html_id":"calculations","implicit":true,"key":"FNTb1C4AzK"}],"identifier":"bfe76fc3-21a7-447f-85bd-48999bb00764","html_id":"bfe76fc3-21a7-447f-85bd-48999bb00764","key":"RMDqJmqo7X"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Generator Calculations","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"WhOKnwdg8K"}],"identifier":"generator-calculations","label":"Generator Calculations","html_id":"generator-calculations","implicit":true,"key":"MS3uJxEt0e"}],"identifier":"82a293be-e7a9-4191-ba3f-7348eac50590","html_id":"82a293be-e7a9-4191-ba3f-7348eac50590","key":"Jh9IQbKWal"},{"type":"block","kind":"notebook-content","data":{"execution":{"iopub.execute_input":"2025-11-13T02:17:47.632860Z","iopub.status.busy":"2025-11-13T02:17:47.632582Z","iopub.status.idle":"2025-11-13T02:17:47.648349Z","shell.execute_reply":"2025-11-13T02:17:47.646325Z","shell.execute_reply.started":"2025-11-13T02:17:47.632834Z"}},"children":[{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":1,"column":1},"end":{"line":12,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Base Impedance and Current Calculations","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"PmazlNmUyF"}],"key":"RWUFyrqOtw"}],"key":"DYmjrZUGbZ"},{"type":"listItem","spread":true,"position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"children":[{"type":"text","value":"Base values normalize pu quantities. For generator (LV base):","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"key":"FIJg4SAUvP"}],"key":"LrGHmm5rYb"}],"key":"Y6EzM20dow"},{"type":"listItem","spread":true,"position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"text","value":"Z_base_gen = ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"DYOH5Sq1Br"},{"type":"inlineMath","value":"V_{gen_LL}^2 / S_gen","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsubsup\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmrow\u003e\u003cmi\u003eg\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmsub\u003e\u003cmi\u003en\u003c/mi\u003e\u003cmi\u003eL\u003c/mi\u003e\u003c/msub\u003e\u003cmi\u003eL\u003c/mi\u003e\u003c/mrow\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msubsup\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmsub\u003e\u003cmi\u003eS\u003c/mi\u003e\u003cmi\u003eg\u003c/mi\u003e\u003c/msub\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003en\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eV_{gen_LL}^2 / S_gen\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.2255em;vertical-align:-0.4114em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-2.4247em;margin-left:-0.2222em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.03588em;\"\u003eg\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ee\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003en\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3448em;\"\u003e\u003cspan style=\"top:-2.3567em;margin-left:0em;margin-right:0.0714em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.5em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size3 size1 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eL\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1433em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eL\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.4114em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.05764em;\"\u003eS\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.03588em;\"\u003eg\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003en\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"kDtY07y81x"}],"key":"xATrH9C5tY"}],"key":"lb3HVjF9bi"},{"type":"listItem","spread":true,"position":{"start":{"line":4,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"text","value":"I_base_gen = ","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"b4vsiBN2vD"},{"type":"inlineMath","value":"S_{gen} / (\\sqrt{3} V_gen_LL)","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eS\u003c/mi\u003e\u003cmrow\u003e\u003cmi\u003eg\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003en\u003c/mi\u003e\u003c/mrow\u003e\u003c/msub\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmsqrt\u003e\u003cmn\u003e3\u003c/mn\u003e\u003c/msqrt\u003e\u003cmsub\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmi\u003eg\u003c/mi\u003e\u003c/msub\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmsub\u003e\u003cmi\u003en\u003c/mi\u003e\u003cmi\u003eL\u003c/mi\u003e\u003c/msub\u003e\u003cmi\u003eL\u003c/mi\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eS_{gen} / (\\sqrt{3} V_gen_LL)\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.1933em;vertical-align:-0.2861em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.05764em;\"\u003eS\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.0576em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.03588em;\"\u003eg\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ee\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003en\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9072em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:0.833em;\"\u003e\u003cspan class=\"mord\"\u003e3\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.8672em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:0.853em;height:1.08em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.08em' viewBox='0 0 400000 1080' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M95,702\nc-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14\nc0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54\nc44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10\ns173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429\nc69,-144,104.5,-217.7,106.5,-221\nl0 -0\nc5.3,-9.3,12,-14,20,-14\nH400000v40H845.2724\ns-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7\nc-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z\nM834 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1328em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:-0.2222em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.03588em;\"\u003eg\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2861em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003en\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.3283em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eL\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eL\u003c/span\u003e\u003cspan class=\"mclose\"\u003e)\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"tPz4nV9lpU"}],"key":"z6eINXQEWu"}],"key":"KkRXe4bS8C"},{"type":"listItem","spread":true,"position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"children":[{"type":"text","value":"Generator Sub-Transient Reactance Calculation","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"vfAgUGufJJ"}],"key":"PfUmz3HaXf"}],"key":"Fr4GPSHB90"},{"type":"listItem","spread":true,"position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"children":[{"type":"text","value":"X’’ = 0.27 pu ","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"key":"mDmavjq2vb"},{"type":"inlineMath","value":"\\to","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e→\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\to\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.3669em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e→\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"XB5AT09GLv"},{"type":"text","value":" X’‘_gen = X’'_pu ","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"key":"QTD1Irl38X"},{"type":"inlineMath","value":"\\times","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e×\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\times\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6667em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e×\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"swzuw9Tazr"},{"type":"text","value":" Z_base_gen (series jX for subtransient model).","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"key":"iNX61KjqOm"}],"key":"TlLjuL8O2s"}],"key":"D3L3v9Z6wB"},{"type":"listItem","spread":true,"position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"children":[{"type":"text","value":"Symbolic: X_gen = X_pp_pu ","position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"key":"yypYqLzGt8"},{"type":"inlineMath","value":"\\times","position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e×\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\times\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6667em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e×\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ZwGS00luGH"},{"type":"text","value":" Z_base_gen_sym","position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"key":"xrc73TRd3b"}],"key":"tYEPYhzcWL"}],"key":"zvZqL5d40P"},{"type":"listItem","spread":true,"position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"text","value":"Numerical: ","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"tZ0KnIp3mw"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ZxSB7z7VHp"},{"type":"text","value":" j0.0998 ","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"D1CxNpSRci"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"CBqMjkCf5i"},{"type":"text","value":".","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"tcEeTfOhOd"}],"key":"FreTEfFiEC"}],"key":"kYnYUV2eZP"},{"type":"listItem","spread":true,"position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"children":[{"type":"text","value":"This limits initial fault current I’’ ","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"key":"o1cfk6e8Pm"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"sbtun84unO"},{"type":"text","value":" V_ph / X’'_gen.","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"key":"ssdGXKERcR"}],"key":"svnxkPeV88"}],"key":"qywFWyD0Bg"},{"type":"listItem","spread":true,"position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"children":[{"type":"text","value":"Detailed Plot: Reactance Decomposition","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"RmE13pwgOz"}],"key":"XkBfkDZzod"}],"key":"rGawiPiI43"},{"type":"listItem","spread":true,"position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"children":[{"type":"text","value":"Pie chart showing pu breakdown (X’’ dominant) and bar for absolute value.","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"key":"xfLRd7i3tp"}],"key":"cQGc7IpkKV"}],"key":"umm4ZiraHC"}],"key":"DenluCKcov"}],"identifier":"2ac709ba-c43c-449a-b1d3-faff20daaa4d","html_id":"2ac709ba-c43c-449a-b1d3-faff20daaa4d","key":"l6bCvozRsf"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Generator Impedance","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"pOGXiuDp80"}],"identifier":"generator-impedance","label":"Generator Impedance","html_id":"generator-impedance","implicit":true,"key":"H4lilQaqAK"}],"identifier":"b6e00828-1287-40fe-bf6f-7d5013f29d0f","html_id":"b6e00828-1287-40fe-bf6f-7d5013f29d0f","key":"ZkXp3lPmOI"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Equation for Calculating Generator Base Impedance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"NwzJCP8CgA"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"jWpoWkU6wT"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"j9ZnuoqUBN"}],"identifier":"equation-for-calculating-generator-base-impedance-in-left-omega-right","label":"Equation for Calculating Generator Base Impedance in \\left[\\Omega\\right]:","html_id":"equation-for-calculating-generator-base-impedance-in-left-omega-right","implicit":true,"key":"nMEOebNn2k"}],"identifier":"37b23d11-bcb5-4358-8bf3-279cecefb17f","html_id":"37b23d11-bcb5-4358-8bf3-279cecefb17f","key":"g882c5JQv8"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.846420Z","iopub.status.busy":"2025-12-01T05:01:20.846052Z","iopub.status.idle":"2025-12-01T05:01:20.985530Z","shell.execute_reply":"2025-12-01T05:01:20.975027Z","shell.execute_reply.started":"2025-12-01T05:01:20.846368Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"Z_base_gen_sym = (V_gen_LL**2) / S_gen\nZ_base_gen_sym","key":"X4HgHIEydY"},{"type":"outputs","id":"6PZXkwal4uZXFIbUYkJBo","children":[{"type":"output","jupyter_data":{"output_type":"execute_result","execution_count":36,"metadata":{},"data":{"text/latex":{"content":"$\\displaystyle \\frac{V_{gen LL}^{2}}{S_{gen}}$","content_type":"text/latex"},"text/plain":{"content":"V_gen_LL**2/S_gen","content_type":"text/plain"}}},"children":[],"key":"lgKM9xTboM"}],"key":"xBBiJLhnGg"}],"identifier":"3f4dca94-8999-400b-9713-0588a305f922","html_id":"3f4dca94-8999-400b-9713-0588a305f922","key":"ijul0MET3s"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Generator Base Impedance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"wfueeJQDHv"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ofDtV9HuAO"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"E2yHkeoOVC"}],"identifier":"calculate-generator-base-impedance-in-left-omega-right","label":"Calculate Generator Base Impedance in \\left[\\Omega\\right]:","html_id":"calculate-generator-base-impedance-in-left-omega-right","implicit":true,"key":"Yl3SpyIwyf"}],"identifier":"d5c45d09-f437-46de-93e7-b3722f8159a4","html_id":"d5c45d09-f437-46de-93e7-b3722f8159a4","key":"FlNouqRTRz"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:20.998507Z","iopub.status.busy":"2025-12-01T05:01:20.995836Z","iopub.status.idle":"2025-12-01T05:01:21.031441Z","shell.execute_reply":"2025-12-01T05:01:21.028034Z","shell.execute_reply.started":"2025-12-01T05:01:20.998214Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"Z_base_gen = Z_base_gen_sym.subs({S_gen: S_gen_num, V_gen_LL: V_gen_LL_num}).evalf()","key":"tju7IOaubM"},{"type":"outputs","id":"zyCpgcNqiFNFuERt8S8Ya","children":[],"key":"jvIMRfjQ6Q"}],"identifier":"f43b321c-84e0-45a6-953b-f8c9a8fa87ff","html_id":"f43b321c-84e0-45a6-953b-f8c9a8fa87ff","key":"a58gBoT0uX"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.033338Z","iopub.status.busy":"2025-12-01T05:01:21.032101Z","iopub.status.idle":"2025-12-01T05:01:21.113115Z","shell.execute_reply":"2025-12-01T05:01:21.079653Z","shell.execute_reply.started":"2025-12-01T05:01:21.033186Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Z_base_gen = {Z_base_gen:.4f} ohms\")","key":"K10M7Wgeot"},{"type":"outputs","id":"f0877iN2NXCTGL3ChJFji","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Z_base_gen = 0.3695 ohms\n"},"children":[],"key":"Ica15yV4o8"}],"key":"pdntKr28AA"}],"identifier":"b919b59f-a5cf-482b-95b6-99ffa3b2764b","html_id":"b919b59f-a5cf-482b-95b6-99ffa3b2764b","key":"Jn2ZcpGGyc"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Equation for Generator Sub-Transient Reactance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"TAlx3ULZbX"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"wVgOxthbOo"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"g6rcdk623U"}],"identifier":"equation-for-generator-sub-transient-reactance-in-left-omega-right","label":"Equation for Generator Sub-Transient Reactance in \\left[\\Omega\\right]:","html_id":"equation-for-generator-sub-transient-reactance-in-left-omega-right","implicit":true,"key":"rURDKfdMu8"}],"identifier":"4e79a30c-6edb-4463-a242-6f259fec6518","html_id":"4e79a30c-6edb-4463-a242-6f259fec6518","key":"HezaYOmZmY"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.119607Z","iopub.status.busy":"2025-12-01T05:01:21.114756Z","iopub.status.idle":"2025-12-01T05:01:21.180079Z","shell.execute_reply":"2025-12-01T05:01:21.175146Z","shell.execute_reply.started":"2025-12-01T05:01:21.119527Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"X_gen_sym = X_pp_pu * Z_base_gen_sym\nX_gen_sym","key":"mO6UKJiDvN"},{"type":"outputs","id":"8r55e2JnRsS-SSVNAIiFa","children":[{"type":"output","jupyter_data":{"output_type":"execute_result","execution_count":39,"metadata":{},"data":{"text/latex":{"content":"$\\displaystyle \\frac{V_{gen LL}^{2} X_{pp pu}}{S_{gen}}$","content_type":"text/latex"},"text/plain":{"content":"V_gen_LL**2*X_pp_pu/S_gen","content_type":"text/plain"}}},"children":[],"key":"wHYeQbtVkY"}],"key":"net7j9qO8K"}],"identifier":"52fe45b7-c7a0-4e8b-87b5-4ca3ff06232b","html_id":"52fe45b7-c7a0-4e8b-87b5-4ca3ff06232b","key":"d9ozkUUZ1C"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Generator Sub-Transient Reactance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"zepshD7L8t"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"nzR4wpzT2m"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"EDBCSCqMWB"}],"identifier":"calculate-generator-sub-transient-reactance-in-left-omega-right","label":"Calculate Generator Sub-Transient Reactance in \\left[\\Omega\\right]:","html_id":"calculate-generator-sub-transient-reactance-in-left-omega-right","implicit":true,"key":"COiEmuDii1"}],"identifier":"868504c7-03e1-4af1-b2ee-70449debdc25","html_id":"868504c7-03e1-4af1-b2ee-70449debdc25","key":"AkQATemUBI"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.205029Z","iopub.status.busy":"2025-12-01T05:01:21.202205Z","iopub.status.idle":"2025-12-01T05:01:21.278897Z","shell.execute_reply":"2025-12-01T05:01:21.233228Z","shell.execute_reply.started":"2025-12-01T05:01:21.204898Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"X_gen_num = np.float64(X_gen_sym.subs({X_pp_pu: X_pp_pu_num, S_gen: S_gen_num, V_gen_LL: V_gen_LL_num}).evalf())","key":"HgpfdvCgDe"},{"type":"outputs","id":"27s_fbR4oKj1eQFdZ1knd","children":[],"key":"PBeOZme0dq"}],"identifier":"d84394e1-4a71-48bc-a515-89a1eaaebf87","html_id":"d84394e1-4a71-48bc-a515-89a1eaaebf87","key":"BWyTGBbTbY"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.294380Z","iopub.status.busy":"2025-12-01T05:01:21.293264Z","iopub.status.idle":"2025-12-01T05:01:21.323671Z","shell.execute_reply":"2025-12-01T05:01:21.312364Z","shell.execute_reply.started":"2025-12-01T05:01:21.293974Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Generator Sub-Transient Reactance (X''_gen) = j{X_gen_num:.4f} ohms\")","key":"wEWVGhvVYh"},{"type":"outputs","id":"HNT4J28fM6kbqiDv6iXxz","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Generator Sub-Transient Reactance (X''_gen) = j0.0998 ohms\n"},"children":[],"key":"MZRiqqg3wi"}],"key":"Qf0tXJHPhJ"}],"identifier":"3624d4c8-a699-4bcb-adfd-fbbcd4240998","html_id":"3624d4c8-a699-4bcb-adfd-fbbcd4240998","key":"w02dYjHaCi"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Generator Inductance","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"VxHDxu0uG9"}],"identifier":"generator-inductance","label":"Generator Inductance","html_id":"generator-inductance","implicit":true,"key":"JUmir7B3Dn"}],"identifier":"7996b63d-3b12-4666-b2f3-5ae8bbb4e36d","html_id":"7996b63d-3b12-4666-b2f3-5ae8bbb4e36d","key":"KU3Grggs1F"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Generator Sub-Transient Inductance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"cNJ0SXiSwA"},{"type":"inlineMath","value":"\\left[H\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eH\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[H\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.08125em;\"\u003eH\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"T72qiURsCo"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"TrkzCR3QZd"}],"identifier":"calculate-generator-sub-transient-inductance-in-left-h-right","label":"Calculate Generator Sub-Transient Inductance in \\left[H\\right]:","html_id":"calculate-generator-sub-transient-inductance-in-left-h-right","implicit":true,"key":"WnwoVreN2F"}],"identifier":"86c2e1be-8d36-4b4a-803e-1e52c6bb9f02","html_id":"86c2e1be-8d36-4b4a-803e-1e52c6bb9f02","key":"iKGuJWNmUT"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.325509Z","iopub.status.busy":"2025-12-01T05:01:21.324839Z","iopub.status.idle":"2025-12-01T05:01:21.380503Z","shell.execute_reply":"2025-12-01T05:01:21.373501Z","shell.execute_reply.started":"2025-12-01T05:01:21.325384Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"H_gen_num = X_gen_num / (2 * np.pi * f)","key":"qGEFR3XoeS"},{"type":"outputs","id":"dOX_5tVONaAPEj0FTNJ9u","children":[],"key":"uKHwwvbg2g"}],"identifier":"f3c98496-79c5-4a13-a2bb-70cc6a3db6fd","html_id":"f3c98496-79c5-4a13-a2bb-70cc6a3db6fd","key":"r9XQWTwmyW"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.382143Z","iopub.status.busy":"2025-12-01T05:01:21.381748Z","iopub.status.idle":"2025-12-01T05:01:21.411989Z","shell.execute_reply":"2025-12-01T05:01:21.407971Z","shell.execute_reply.started":"2025-12-01T05:01:21.382114Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Generator Sub-Transient Inductance (X''_gen) = {H_gen_num:.6f} H\")","key":"XxXWDEvaet"},{"type":"outputs","id":"h1-6WPXCTxs6dvky4f5Au","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Generator Sub-Transient Inductance (X''_gen) = 0.000265 H\n"},"children":[],"key":"xJBvyC9ZJK"}],"key":"NyJfuxuIfG"}],"identifier":"60b960c8-3a72-4b74-ae1c-d5d945e6e7cf","html_id":"60b960c8-3a72-4b74-ae1c-d5d945e6e7cf","key":"mmSraj9cDY"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Generator Current","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Q4v8AfF6UG"}],"identifier":"generator-current","label":"Generator Current","html_id":"generator-current","implicit":true,"key":"qmwTBTq5CF"}],"identifier":"c056792a-7c48-4ddb-954c-2a697ed53a88","html_id":"c056792a-7c48-4ddb-954c-2a697ed53a88","key":"BJc4toQLeC"},{"type":"block","kind":"notebook-content","data":{"execution":{"iopub.execute_input":"2025-11-11T22:18:12.408847Z","iopub.status.busy":"2025-11-11T22:18:12.408457Z","iopub.status.idle":"2025-11-11T22:18:12.414885Z","shell.execute_reply":"2025-11-11T22:18:12.413849Z","shell.execute_reply.started":"2025-11-11T22:18:12.408792Z"}},"children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Equation for Calculating Generator Base Current in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"X47Ovp3hr8"},{"type":"inlineMath","value":"\\left[A\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[A\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"OknF6uCrGy"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"yd37cDjz81"}],"identifier":"equation-for-calculating-generator-base-current-in-left-a-right","label":"Equation for Calculating Generator Base Current in \\left[A\\right]:","html_id":"equation-for-calculating-generator-base-current-in-left-a-right","implicit":true,"key":"XtmypfCzxe"}],"identifier":"2033ea17-463f-4441-a4ca-58bd6305e0eb","html_id":"2033ea17-463f-4441-a4ca-58bd6305e0eb","key":"gAAZ8mKjDS"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.414035Z","iopub.status.busy":"2025-12-01T05:01:21.413482Z","iopub.status.idle":"2025-12-01T05:01:21.450793Z","shell.execute_reply":"2025-12-01T05:01:21.446198Z","shell.execute_reply.started":"2025-12-01T05:01:21.413967Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"I_base_gen_sym = S_gen / (sp.sqrt(3) * V_gen_LL)\nI_base_gen_sym","key":"JKp4ue8JLk"},{"type":"outputs","id":"U3MsRYpt3HjC0t9YmI3Hw","children":[{"type":"output","jupyter_data":{"output_type":"execute_result","execution_count":44,"metadata":{},"data":{"text/latex":{"content":"$\\displaystyle \\frac{\\sqrt{3} S_{gen}}{3 V_{gen LL}}$","content_type":"text/latex"},"text/plain":{"content":"sqrt(3)*S_gen/(3*V_gen_LL)","content_type":"text/plain"}}},"children":[],"key":"BNqO58sOqj"}],"key":"XF3WEvDkma"}],"identifier":"f9cbffbb-0b3a-40df-bf77-33c4128b0262","html_id":"f9cbffbb-0b3a-40df-bf77-33c4128b0262","key":"Phhx0Fy1rU"},{"type":"block","kind":"notebook-content","data":{"execution":{"iopub.execute_input":"2025-11-11T22:22:00.536530Z","iopub.status.busy":"2025-11-11T22:22:00.536097Z","iopub.status.idle":"2025-11-11T22:22:00.551828Z","shell.execute_reply":"2025-11-11T22:22:00.542790Z","shell.execute_reply.started":"2025-11-11T22:22:00.536503Z"}},"children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Generator Base Current in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"d6k5vWGXq2"},{"type":"inlineMath","value":"\\left[A\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[A\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ZUkllgtu1c"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"eCvBsAanRn"}],"identifier":"calculate-generator-base-current-in-left-a-right","label":"Calculate Generator Base Current in \\left[A\\right]:","html_id":"calculate-generator-base-current-in-left-a-right","implicit":true,"key":"jKwU2FFPo4"}],"identifier":"39132aba-3e7f-428c-84cf-8da0e1393f11","html_id":"39132aba-3e7f-428c-84cf-8da0e1393f11","key":"DNC8aNKT6U"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.453222Z","iopub.status.busy":"2025-12-01T05:01:21.452337Z","iopub.status.idle":"2025-12-01T05:01:21.554024Z","shell.execute_reply":"2025-12-01T05:01:21.530786Z","shell.execute_reply.started":"2025-12-01T05:01:21.453152Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"I_base_gen = I_base_gen_sym.subs({S_gen: S_gen_num, V_gen_LL: V_gen_LL_num}).evalf()","key":"xAjPHyJMRI"},{"type":"outputs","id":"fTalMg-m3see4pX1w8gzZ","children":[],"key":"TQFHckgZnu"}],"identifier":"3168358b-a90b-41cd-90ab-5ba46a86f40c","html_id":"3168358b-a90b-41cd-90ab-5ba46a86f40c","key":"xttMW8d0jy"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.556964Z","iopub.status.busy":"2025-12-01T05:01:21.556514Z","iopub.status.idle":"2025-12-01T05:01:21.628608Z","shell.execute_reply":"2025-12-01T05:01:21.608244Z","shell.execute_reply.started":"2025-12-01T05:01:21.556938Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"I_base_gen = {I_base_gen:.0f} A\")","key":"ntafUbkWjC"},{"type":"outputs","id":"U4Rp7LQkgRynxdGhl2NC1","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"I_base_gen = 37504 A\n"},"children":[],"key":"xEIBIpLm1B"}],"key":"Jux2FTlw6i"}],"identifier":"c6353732-3a72-48e0-98bb-16d252c1ce0d","html_id":"c6353732-3a72-48e0-98bb-16d252c1ce0d","key":"Q5N6dnJZc4"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Generator Voltage","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"hSNmz3JJa8"}],"identifier":"generator-voltage","label":"Generator Voltage","html_id":"generator-voltage","implicit":true,"key":"CVeWwVfi3G"}],"identifier":"093e45dc-dd76-4586-b406-043df8a71323","html_id":"093e45dc-dd76-4586-b406-043df8a71323","key":"C9vz10Rnef"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Generator Line to Phase RMS Voltage in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"h1ptYokvxQ"},{"type":"inlineMath","value":"\\left[V\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[V\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"k7VzANNLuS"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"q8ivopUaRM"}],"identifier":"calculate-generator-line-to-phase-rms-voltage-in-left-v-right","label":"Calculate Generator Line to Phase RMS Voltage in \\left[V\\right]:","html_id":"calculate-generator-line-to-phase-rms-voltage-in-left-v-right","implicit":true,"key":"Z10QssWeum"}],"identifier":"2f7abf64-bf70-4b09-9018-199b3db6a219","html_id":"2f7abf64-bf70-4b09-9018-199b3db6a219","key":"Ao8qUnWy64"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.632073Z","iopub.status.busy":"2025-12-01T05:01:21.630630Z","iopub.status.idle":"2025-12-01T05:01:21.688069Z","shell.execute_reply":"2025-12-01T05:01:21.676573Z","shell.execute_reply.started":"2025-12-01T05:01:21.631997Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"V_gen_LP_RMS_num = V_gen_LL_num / np.sqrt(3)","key":"vemrFzEjYq"},{"type":"outputs","id":"rz5D1mX7YBnut_yM4ODNm","children":[],"key":"O7RJopnmbh"}],"identifier":"c5dfe325-5e83-4511-abeb-96675bbcac1e","html_id":"c5dfe325-5e83-4511-abeb-96675bbcac1e","key":"WKxT6J4lSD"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.693578Z","iopub.status.busy":"2025-12-01T05:01:21.691726Z","iopub.status.idle":"2025-12-01T05:01:21.721652Z","shell.execute_reply":"2025-12-01T05:01:21.716425Z","shell.execute_reply.started":"2025-12-01T05:01:21.692385Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Generator Line to Phase RMS Voltage = {V_gen_LP_RMS_num:.0f} V RMS\")","key":"uSRejEH9QO"},{"type":"outputs","id":"oX6KzjXige45LLHxOP5_Q","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Generator Line to Phase RMS Voltage = 13856 V RMS\n"},"children":[],"key":"JH0M6gppaq"}],"key":"MRDEiaSu55"}],"identifier":"59be3504-10df-467e-aed0-5a5bf76fe8b3","html_id":"59be3504-10df-467e-aed0-5a5bf76fe8b3","key":"kJW32xT1An"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Generator Line to Phase Peak Voltage in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"mZ55Ur2e2j"},{"type":"inlineMath","value":"\\left[V\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[V\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"VRjLuBCPUC"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"njpkEpBc4t"}],"identifier":"calculate-generator-line-to-phase-peak-voltage-in-left-v-right","label":"Calculate Generator Line to Phase Peak Voltage in \\left[V\\right]:","html_id":"calculate-generator-line-to-phase-peak-voltage-in-left-v-right","implicit":true,"key":"wfDLap2qEt"}],"identifier":"4a0c2257-eceb-4eac-b08d-3c44e674f17a","html_id":"4a0c2257-eceb-4eac-b08d-3c44e674f17a","key":"BRFa8hXL5O"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.723449Z","iopub.status.busy":"2025-12-01T05:01:21.722945Z","iopub.status.idle":"2025-12-01T05:01:21.759912Z","shell.execute_reply":"2025-12-01T05:01:21.756042Z","shell.execute_reply.started":"2025-12-01T05:01:21.723376Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"V_gen_LP_peak_num = V_gen_LP_RMS_num * np.sqrt(2)","key":"j9fNUkCUN1"},{"type":"outputs","id":"hvzxttWE_aHe4RQ7qSDh1","children":[],"key":"LzyEXs31hp"}],"identifier":"5196029c-e7db-4e9f-9c66-170367b88ff0","html_id":"5196029c-e7db-4e9f-9c66-170367b88ff0","key":"XgYwcVaO1b"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.760975Z","iopub.status.busy":"2025-12-01T05:01:21.760509Z","iopub.status.idle":"2025-12-01T05:01:21.821246Z","shell.execute_reply":"2025-12-01T05:01:21.791053Z","shell.execute_reply.started":"2025-12-01T05:01:21.760897Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Generator Line to Phase Peak Voltage = {V_gen_LP_peak_num:.0f} V peak\")","key":"wtKiTu5t3O"},{"type":"outputs","id":"q_ebePaSD-deeHuH2a4g1","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Generator Line to Phase Peak Voltage = 19596 V peak\n"},"children":[],"key":"CJFR1B2Vqm"}],"key":"ak3l3yxmd7"}],"identifier":"4bc93531-3ef7-410a-8cf8-a9ddbad3fd86","html_id":"4bc93531-3ef7-410a-8cf8-a9ddbad3fd86","key":"xKpZR11Vgc"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Visualize Generator Reactance as a Per-Unit Breakdown","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"SLZr4zubsM"}],"identifier":"visualize-generator-reactance-as-a-per-unit-breakdown","label":"Visualize Generator Reactance as a Per-Unit Breakdown","html_id":"visualize-generator-reactance-as-a-per-unit-breakdown","implicit":true,"key":"u90XdSp1Ty"}],"identifier":"cb54bc0f-501d-4ea6-83bc-29d2cf8d6565","html_id":"cb54bc0f-501d-4ea6-83bc-29d2cf8d6565","key":"ecpj7mDOMa"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:21.827308Z","iopub.status.busy":"2025-12-01T05:01:21.825359Z","iopub.status.idle":"2025-12-01T05:01:22.406699Z","shell.execute_reply":"2025-12-01T05:01:22.396533Z","shell.execute_reply.started":"2025-12-01T05:01:21.827195Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"# Enhanced plot\nfig, (ax1, ax2) = plt.subplots(1, 2, figsize=(10, 4))\n\n# Pie: pu composition (X'' vs. base)\nlabels = ['X\\'\\' (pu)', 'Unused Base']\nsizes = [X_pp_pu_num, 1 - X_pp_pu_num]\ncolors = ['red', 'lightgray']\nax1.pie(sizes, labels=labels, colors=colors, autopct='%1.1f%%', startangle=90)\nax1.set_title('Generator Reactance (pu Breakdown)')\n\n# Bar: Absolute values\ncomponents = [r'X ($\\Omega$)']\nvalues = [float(X_gen_num)]\nax2.bar(components, values, color='red', alpha=0.7, edgecolor='black')\nax2.set_ylabel(r'$\\Omega$')\nax2.set_title('Absolute Sub-Transient Reactance')\nax2.set_ylim(0, 0.15)\nax2.grid(axis='y', alpha=0.3)\n\nplt.tight_layout()\nplt.show()","key":"QlTq38QtcT"},{"type":"outputs","id":"VtO4wzjKnW8TOvsCk3vAP","children":[{"type":"output","jupyter_data":{"output_type":"display_data","metadata":{},"data":{"image/png":{"content_type":"image/png","hash":"213d2fc1856a5af223a3d7ac0d20cccb","path":"/build/213d2fc1856a5af223a3d7ac0d20cccb.png"},"text/plain":{"content":"\u003cFigure size 1000x400 with 2 Axes\u003e","content_type":"text/plain"}}},"children":[],"key":"K2i5kkXrVn"}],"key":"oeVOYcxj9A"}],"identifier":"8e593b87-7b0b-432b-9ff9-ca55ff6286f8","html_id":"8e593b87-7b0b-432b-9ff9-ca55ff6286f8","key":"JsvBMS8arZ"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Transformer Calculations","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"rBhdfsMfDM"}],"identifier":"transformer-calculations","label":"Transformer Calculations","html_id":"transformer-calculations","implicit":true,"key":"XSRnwQsAAZ"}],"identifier":"35e8735c-3c7d-408b-93c6-58eb106170f0","html_id":"35e8735c-3c7d-408b-93c6-58eb106170f0","key":"hUI4h4DN48"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"emphasis","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Transformer Impedance Calculation","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"mGq8RCq99P"}],"key":"cnCGBgNQe0"}],"key":"Zvo7xidpKt"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":3,"column":1},"end":{"line":15,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"text","value":"Transformer exciting current: I_exc = 1% I_rated (HV base) ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"rucWXCEudL"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"mkQ78WW1kL"},{"type":"text","value":" 17 A. Magnetizing susceptance B_m ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"osV0oaEOZl"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"lqKWXfTWE5"},{"type":"text","value":" I_exc / V_ph_HV (pu ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"p2EdqFhase"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Xt0it9kWCI"},{"type":"text","value":" 0.01).","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"NG4bMUjisl"}],"key":"YNkeUHtMwA"}],"key":"wy6SGZa9Qo"},{"type":"listItem","spread":true,"position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"text","value":"Line C_eq_pos ","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"e7wSf9LpuW"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"b6QYwtOIrZ"},{"type":"text","value":" (Y1_per_mi ","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"KQxCq0VXHh"},{"type":"inlineMath","value":"\\times","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e×\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\times\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6667em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e×\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Cpm8Izl7k7"},{"type":"text","value":" line_length_mi) / omega ","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"KIrWabbj0X"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"eF8dKn6Ckq"},{"type":"text","value":" small, but for resonance.","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"od51rQIUCZ"}],"key":"zlNq3deMVo"}],"key":"oduEQX9mV8"},{"type":"listItem","spread":true,"position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"text","value":"Detailed Plot: Power Rating Comparison with Annotations","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"ruMdKXRiIz"}],"key":"YNMjikqYSI"}],"key":"IJ7n6JhwCD"},{"type":"listItem","spread":true,"position":{"start":{"line":6,"column":1},"end":{"line":7,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"children":[{"type":"text","value":"Enhanced bar chart with error bars (negligible, for style), value labels, and secondary axis for pu.","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"RIaQAoRENX"}],"key":"HADWa2oFwM"}],"key":"EZyi7b2x3U"},{"type":"listItem","spread":true,"position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"children":[{"type":"text","value":"Through Z = 17% pu on tr base, X/R=5.","position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"key":"FmH6FqGcyk"}],"key":"zwO2nKbTcW"}],"key":"Ccjwq1omF3"},{"type":"listItem","spread":true,"position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"text","value":"Derive symbolically: R_pu = Z_tr_pu / ","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"qy176PcSMk"},{"type":"inlineMath","value":"\\sqrt{1 + X\\;R_{ratio}^2}","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmi\u003eX\u003c/mi\u003e\u003cmtext\u003e  \u003c/mtext\u003e\u003cmsubsup\u003e\u003cmi\u003eR\u003c/mi\u003e\u003cmrow\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmi\u003ea\u003c/mi\u003e\u003cmi\u003et\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003eo\u003c/mi\u003e\u003c/mrow\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msubsup\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\sqrt{1 + X\\;R_{ratio}^2}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.24em;vertical-align:-0.2955em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9445em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.2em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07847em;\"\u003eX\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.00773em;\"\u003eR\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7959em;\"\u003e\u003cspan style=\"top:-2.4231em;margin-left:-0.0077em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.02778em;\"\u003er\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ea\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003et\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ei\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eo\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.0448em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2769em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.9045em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.28em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M263,681c0.7,0,18,39.7,52,119\nc34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120\nc340,-704.7,510.7,-1060.3,512,-1067\nl0 -0\nc4.7,-7.3,11,-11,19,-11\nH40000v40H1012.3\ns-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232\nc-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1\ns-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26\nc-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2955em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"h5CI6cLcDQ"},{"type":"text","value":", X_pu = XR_ratio ","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"IkMPj3Pvzm"},{"type":"inlineMath","value":"\\times","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e×\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\times\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6667em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e×\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"zaRqXP4m01"},{"type":"text","value":" R_pu","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"PxNVWWy5bT"}],"key":"HTIY7mLdHO"}],"key":"xmCDY3QoTV"},{"type":"listItem","spread":true,"position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"children":[{"type":"inlineMath","value":"|Z|","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003e∣\u003c/mi\u003e\u003cmi\u003eZ\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e∣\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e|Z|\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e∣\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eZ\u003c/span\u003e\u003cspan class=\"mord\"\u003e∣\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"VObGPtTMWF"},{"type":"text","value":" = ","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"key":"mEUznPBOFR"},{"type":"inlineMath","value":"\\sqrt{R^2 + X^2}","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmsup\u003e\u003cmi\u003eR\u003c/mi\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmsup\u003e\u003cmi\u003eX\u003c/mi\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\sqrt{R^2 + X^2}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.04em;vertical-align:-0.1266em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9134em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:0.833em;\"\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.00773em;\"\u003eR\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7401em;\"\u003e\u003cspan style=\"top:-2.989em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07847em;\"\u003eX\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7401em;\"\u003e\u003cspan style=\"top:-2.989em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.8734em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:0.853em;height:1.08em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.08em' viewBox='0 0 400000 1080' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M95,702\nc-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14\nc0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54\nc44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10\ns173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429\nc69,-144,104.5,-217.7,106.5,-221\nl0 -0\nc5.3,-9.3,12,-14,20,-14\nH400000v40H845.2724\ns-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7\nc-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z\nM834 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1266em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"eOM7Ief10i"},{"type":"text","value":" = ","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"key":"tocU0VYtn3"},{"type":"inlineMath","value":"R\\; \\sqrt{1 + (X/R)^2}","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eR\u003c/mi\u003e\u003cmtext\u003e  \u003c/mtext\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmi\u003eX\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003eR\u003c/mi\u003e\u003cmsup\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msup\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eR\\; \\sqrt{1 + (X/R)^2}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.24em;vertical-align:-0.305em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.00773em;\"\u003eR\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.935em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.2em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07847em;\"\u003eX\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.00773em;\"\u003eR\u003c/span\u003e\u003cspan class=\"mclose\"\u003e\u003cspan class=\"mclose\"\u003e)\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.7401em;\"\u003e\u003cspan style=\"top:-2.989em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.895em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.28em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M263,681c0.7,0,18,39.7,52,119\nc34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120\nc340,-704.7,510.7,-1060.3,512,-1067\nl0 -0\nc4.7,-7.3,11,-11,19,-11\nH40000v40H1012.3\ns-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232\nc-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1\ns-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26\nc-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.305em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"YP9dTPMYdk"},{"type":"text","value":" = ","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"key":"MRa7G3RQdY"},{"type":"inlineMath","value":"R \\sqrt{26}","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eR\u003c/mi\u003e\u003cmsqrt\u003e\u003cmn\u003e26\u003c/mn\u003e\u003c/msqrt\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eR \\sqrt{26}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.04em;vertical-align:-0.1328em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.00773em;\"\u003eR\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.9072em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:0.833em;\"\u003e\u003cspan class=\"mord\"\u003e26\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.8672em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:0.853em;height:1.08em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.08em' viewBox='0 0 400000 1080' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M95,702\nc-2.7,0,-7.17,-2.7,-13.5,-8c-5.8,-5.3,-9.5,-10,-9.5,-14\nc0,-2,0.3,-3.3,1,-4c1.3,-2.7,23.83,-20.7,67.5,-54\nc44.2,-33.3,65.8,-50.3,66.5,-51c1.3,-1.3,3,-2,5,-2c4.7,0,8.7,3.3,12,10\ns173,378,173,378c0.7,0,35.3,-71,104,-213c68.7,-142,137.5,-285,206.5,-429\nc69,-144,104.5,-217.7,106.5,-221\nl0 -0\nc5.3,-9.3,12,-14,20,-14\nH400000v40H845.2724\ns-225.272,467,-225.272,467s-235,486,-235,486c-2.7,4.7,-9,7,-19,7\nc-6,0,-10,-1,-12,-3s-194,-422,-194,-422s-65,47,-65,47z\nM834 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1328em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"AIlwLXJz3S"},{"type":"text","value":" ","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"key":"Qxcb0oq1Sx"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"GnQkT1yyoh"},{"type":"text","value":" R ","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"key":"ctHTzXEgMR"},{"type":"inlineMath","value":"\\times","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e×\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\times\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6667em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e×\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"uDSLWlkjbO"},{"type":"text","value":" 5.099","position":{"start":{"line":10,"column":1},"end":{"line":10,"column":1}},"key":"E1n25jVnqo"}],"key":"dIttCUFi0V"}],"key":"cFY01rokBG"},{"type":"listItem","spread":true,"position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"children":[{"type":"text","value":"On HV: R_tr_HV ","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"ipsBU4W9XB"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"VAvhwxjIam"},{"type":"text","value":" 5.93 ","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"oZqi4mlFEN"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"vSznv56eCj"},{"type":"text","value":", X_tr_HV ","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"Xj63jJ6qzY"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"rumjSLyDbS"},{"type":"text","value":" 29.64 ","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"Rsy91rTmE0"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"X4qDFp8GZk"},{"type":"text","value":".","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"w7yTVe0MYG"}],"key":"fjGLF3Gej9"}],"key":"mhUXrhfEfS"},{"type":"listItem","spread":true,"position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"children":[{"type":"text","value":"Exciting branch: B_m_pu ","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"key":"fAyzBMSRhb"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"vHdmqXHyzr"},{"type":"text","value":" I_exc_pct (shunt j B_m).","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"key":"z1NdEApSSE"}],"key":"tx5N0qPc5I"}],"key":"Da99ODOlMa"},{"type":"listItem","spread":true,"position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"children":[{"type":"text","value":"C_lv: Shunt capacitor, ","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"key":"NvLMZgPt4e"},{"type":"inlineMath","value":"\\omega","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eω\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eω\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"fhUBShBcbs"},{"type":"text","value":" C_lv ","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"key":"hO3K6YJtMH"},{"type":"inlineMath","value":"\\approx j 1.885^{-6}\\; S","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmn\u003e1.88\u003c/mn\u003e\u003cmsup\u003e\u003cmn\u003e5\u003c/mn\u003e\u003cmrow\u003e\u003cmo\u003e−\u003c/mo\u003e\u003cmn\u003e6\u003c/mn\u003e\u003c/mrow\u003e\u003c/msup\u003e\u003cmtext\u003e  \u003c/mtext\u003e\u003cmi\u003eS\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx j 1.885^{-6}\\; S\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.0085em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.05724em;\"\u003ej\u003c/span\u003e\u003cspan class=\"mord\"\u003e1.88\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord\"\u003e5\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e−\u003c/span\u003e\u003cspan class=\"mord mtight\"\u003e6\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.05764em;\"\u003eS\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"HWDkBBFChH"},{"type":"text","value":" (negligible for steady-state).","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"key":"Da4z50ihGz"}],"key":"k9gyvzQtSY"}],"key":"IJCrDLk421"},{"type":"listItem","spread":true,"position":{"start":{"line":14,"column":1},"end":{"line":14,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":14,"column":1},"end":{"line":14,"column":1}},"children":[{"type":"text","value":"Detailed Plot: Enhanced Impedance Triangle with Angle Annotation","position":{"start":{"line":14,"column":1},"end":{"line":14,"column":1}},"key":"rE6hH103Mo"}],"key":"n7U1d8B7jl"}],"key":"JY8TXRLBV8"},{"type":"listItem","spread":true,"position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"children":[{"type":"paragraph","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"children":[{"type":"text","value":"Argand diagram with arc for angle ","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"key":"zaKoS0PXvU"},{"type":"inlineMath","value":"\\theta","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eθ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\theta\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eθ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"cO0Svq6e7C"},{"type":"text","value":", vector labels, and pu scaling.","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"key":"qJLmF5rGlT"}],"key":"hcnCif5EVn"}],"key":"ZI6SFGuOeW"}],"key":"mZiA1CqtSO"}],"identifier":"61f297f9-027d-4d0a-af44-e8f71259db48","html_id":"61f297f9-027d-4d0a-af44-e8f71259db48","key":"vMwJQsh16z"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Transformer Impedance","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"HajiTkcEUh"}],"identifier":"transformer-impedance","label":"Transformer Impedance","html_id":"transformer-impedance","implicit":true,"key":"mOca2XhC57"}],"identifier":"5461a6f2-cacb-47db-aba2-537c04c58ab0","html_id":"5461a6f2-cacb-47db-aba2-537c04c58ab0","key":"Ob59cuizBP"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Equation for Transformer Low Voltage Side Base Impedance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"gy8jk8tYcY"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"YBPMJM8rOG"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"IBHMsEY2hF"}],"identifier":"equation-for-transformer-low-voltage-side-base-impedance-in-left-omega-right","label":"Equation for Transformer Low Voltage Side Base Impedance in \\left[\\Omega\\right]:","html_id":"equation-for-transformer-low-voltage-side-base-impedance-in-left-omega-right","implicit":true,"key":"dMjviFiAcY"}],"identifier":"c1c34b81-df32-48cc-998c-4b7e7f3f636b","html_id":"c1c34b81-df32-48cc-998c-4b7e7f3f636b","key":"N138vd2EXB"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:22.408367Z","iopub.status.busy":"2025-12-01T05:01:22.407670Z","iopub.status.idle":"2025-12-01T05:01:22.433990Z","shell.execute_reply":"2025-12-01T05:01:22.429030Z","shell.execute_reply.started":"2025-12-01T05:01:22.408243Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"Z_base_tr_LV = (V_tr_LV**2) / S_tr\nZ_base_tr_LV","key":"nlf1dEKBXF"},{"type":"outputs","id":"DDjXIheAl1IJrSxeEiKvs","children":[{"type":"output","jupyter_data":{"output_type":"execute_result","execution_count":52,"metadata":{},"data":{"text/latex":{"content":"$\\displaystyle \\frac{V_{tr LV}^{2}}{S_{tr}}$","content_type":"text/latex"},"text/plain":{"content":"V_tr_LV**2/S_tr","content_type":"text/plain"}}},"children":[],"key":"EOxAPKiH3l"}],"key":"Vcf5TMcllS"}],"identifier":"ac945224-1f71-4928-87ed-aab844d8a6f3","html_id":"ac945224-1f71-4928-87ed-aab844d8a6f3","key":"ftrCWRbgBQ"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer Low Voltage Side Base Impedance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"h0vF1psbbS"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"VUeRe6tGZ9"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"CYWLEnVM1C"}],"identifier":"calculate-transformer-low-voltage-side-base-impedance-in-left-omega-right","label":"Calculate Transformer Low Voltage Side Base Impedance in \\left[\\Omega\\right]:","html_id":"calculate-transformer-low-voltage-side-base-impedance-in-left-omega-right","implicit":true,"key":"NLLhGWd5et"}],"identifier":"ea1c2092-8f91-482e-a3f2-d4bd773b5313","html_id":"ea1c2092-8f91-482e-a3f2-d4bd773b5313","key":"hGQJFQSJrl"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:22.436918Z","iopub.status.busy":"2025-12-01T05:01:22.436281Z","iopub.status.idle":"2025-12-01T05:01:22.458052Z","shell.execute_reply":"2025-12-01T05:01:22.454102Z","shell.execute_reply.started":"2025-12-01T05:01:22.436850Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"Z_base_tr_LV_num = float(Z_base_tr_LV.subs({S_tr: S_tr_num, V_tr_LV: V_tr_LV_num}))","key":"ewJHzEu06S"},{"type":"outputs","id":"17V8Iuxz7mgQbdIEfTruY","children":[],"key":"ZtLsQ5s0gW"}],"identifier":"e72e4eae-2abb-44fa-8566-6b9b9461a8ab","html_id":"e72e4eae-2abb-44fa-8566-6b9b9461a8ab","key":"xvx1sfSXMC"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:22.458978Z","iopub.status.busy":"2025-12-01T05:01:22.458721Z","iopub.status.idle":"2025-12-01T05:01:22.534137Z","shell.execute_reply":"2025-12-01T05:01:22.497219Z","shell.execute_reply.started":"2025-12-01T05:01:22.458949Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transformer Low Voltage Side Base Impedance (Z_base_tr_LV) = {Z_base_tr_LV_num:.4f} ohms\")","key":"QWfbIYhjqM"},{"type":"outputs","id":"iEKHipZ6fgKEMnfqtOtXo","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transformer Low Voltage Side Base Impedance (Z_base_tr_LV) = 0.3716 ohms\n"},"children":[],"key":"FJGYdE6KsV"}],"key":"JB7aQ1ZU4n"}],"identifier":"507ffd5f-f7f9-4482-83dc-5de131e03a85","html_id":"507ffd5f-f7f9-4482-83dc-5de131e03a85","key":"WiMMrwMeL6"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Equation for Transformer High Voltage Side Base Impedance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"P4M2RwhWce"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"nro4g8vqIj"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"TtWFByhCgn"}],"identifier":"equation-for-transformer-high-voltage-side-base-impedance-in-left-omega-right","label":"Equation for Transformer High Voltage Side Base Impedance in \\left[\\Omega\\right]:","html_id":"equation-for-transformer-high-voltage-side-base-impedance-in-left-omega-right","implicit":true,"key":"yw6Xks9cA7"}],"identifier":"3f959bc9-804a-4f6b-863b-36ace2df4230","html_id":"3f959bc9-804a-4f6b-863b-36ace2df4230","key":"NfPxtbCyAu"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:22.538432Z","iopub.status.busy":"2025-12-01T05:01:22.537228Z","iopub.status.idle":"2025-12-01T05:01:22.636945Z","shell.execute_reply":"2025-12-01T05:01:22.629722Z","shell.execute_reply.started":"2025-12-01T05:01:22.538322Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"Z_base_tr_HV = (V_tr_HV**2) / S_tr\nZ_base_tr_HV","key":"XuuP5L7hgQ"},{"type":"outputs","id":"lbYzvsrxNSe3EcVcr9Xt5","children":[{"type":"output","jupyter_data":{"output_type":"execute_result","execution_count":55,"metadata":{},"data":{"text/latex":{"content":"$\\displaystyle \\frac{V_{tr HV}^{2}}{S_{tr}}$","content_type":"text/latex"},"text/plain":{"content":"V_tr_HV**2/S_tr","content_type":"text/plain"}}},"children":[],"key":"OxlxMfcsBu"}],"key":"A1NdwN2Kmo"}],"identifier":"2b4005cd-a4f3-4f21-9d75-37ecdddeeaf7","html_id":"2b4005cd-a4f3-4f21-9d75-37ecdddeeaf7","key":"zBWPm624qG"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer High Voltage Side Base Impedance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"pyyr3yr2s7"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"h9fNlC1tQd"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"QTqjGybxYl"}],"identifier":"calculate-transformer-high-voltage-side-base-impedance-in-left-omega-right","label":"Calculate Transformer High Voltage Side Base Impedance in \\left[\\Omega\\right]:","html_id":"calculate-transformer-high-voltage-side-base-impedance-in-left-omega-right","implicit":true,"key":"m5wjZWA1Jp"}],"identifier":"21da7284-1c39-4c90-b28e-c70cbc2e554e","html_id":"21da7284-1c39-4c90-b28e-c70cbc2e554e","key":"wg2cjknsjC"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:22.644340Z","iopub.status.busy":"2025-12-01T05:01:22.643691Z","iopub.status.idle":"2025-12-01T05:01:22.675190Z","shell.execute_reply":"2025-12-01T05:01:22.669558Z","shell.execute_reply.started":"2025-12-01T05:01:22.644275Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"Z_base_tr_HV_num = float(Z_base_tr_HV.subs({S_tr: S_tr_num, V_tr_HV: V_tr_HV_num}))","key":"UGW6UT0Ei8"},{"type":"outputs","id":"4I0PGeJirtApV6sGyxmAp","children":[],"key":"EWhcYM8C6F"}],"identifier":"ebe2797b-f0f1-4392-ba32-f825d79dee2d","html_id":"ebe2797b-f0f1-4392-ba32-f825d79dee2d","key":"yh4roQdemu"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:22.678129Z","iopub.status.busy":"2025-12-01T05:01:22.677120Z","iopub.status.idle":"2025-12-01T05:01:22.713804Z","shell.execute_reply":"2025-12-01T05:01:22.710237Z","shell.execute_reply.started":"2025-12-01T05:01:22.677969Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transformer High Voltage Side Base Impedance (Z_base_tr_HV) = {Z_base_tr_HV_num:.2f} ohms\")","key":"Tsg5IkGil5"},{"type":"outputs","id":"uNA9QNFsnzPrtSaJlMnZL","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transformer High Voltage Side Base Impedance (Z_base_tr_HV) = 177.82 ohms\n"},"children":[],"key":"Fh2LlZIjre"}],"key":"F7xHd7RKrY"}],"identifier":"a98f8575-c0bf-4249-b268-4672ec061b6f","html_id":"a98f8575-c0bf-4249-b268-4672ec061b6f","key":"kNU8riTyiI"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Equation for Transformer Per-Unit Resistance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"sDNJVHvQLc"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"mUnBK8KC3y"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"F29RJXB0Xw"}],"identifier":"equation-for-transformer-per-unit-resistance-in-left-omega-right","label":"Equation for Transformer Per-Unit Resistance in \\left[\\Omega\\right]:","html_id":"equation-for-transformer-per-unit-resistance-in-left-omega-right","implicit":true,"key":"v67tT5Ss2J"}],"identifier":"236a1142-d17c-45d9-8130-88ed59ce4ee3","html_id":"236a1142-d17c-45d9-8130-88ed59ce4ee3","key":"yNVrdQz8RT"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:22.714896Z","iopub.status.busy":"2025-12-01T05:01:22.714428Z","iopub.status.idle":"2025-12-01T05:01:22.800082Z","shell.execute_reply":"2025-12-01T05:01:22.796244Z","shell.execute_reply.started":"2025-12-01T05:01:22.714846Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"sqrt_term = sp.sqrt(1 + XR_ratio**2)\nR_pu_sym = Z_tr_pu / sqrt_term\nR_pu_sym","key":"K5bFyq4YRY"},{"type":"outputs","id":"YVoqsl014uPlIE6YVARwZ","children":[{"type":"output","jupyter_data":{"output_type":"execute_result","execution_count":58,"metadata":{},"data":{"text/latex":{"content":"$\\displaystyle \\frac{Z_{tr pu}}{\\sqrt{XR_{ratio}^{2} + 1}}$","content_type":"text/latex"},"text/plain":{"content":"Z_tr_pu/sqrt(XR_ratio**2 + 1)","content_type":"text/plain"}}},"children":[],"key":"M6bGXaksRG"}],"key":"I4cpmwOcmg"}],"identifier":"25139e77-d8fc-4e8b-b7b1-209ad0837614","html_id":"25139e77-d8fc-4e8b-b7b1-209ad0837614","key":"qOqKG5dXPl"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer Per-Unit Resistance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"UAo2legdDN"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Z8SGe0KGuW"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"jX4pfLdW9K"}],"identifier":"calculate-transformer-per-unit-resistance-in-left-omega-right","label":"Calculate Transformer Per-Unit Resistance in \\left[\\Omega\\right]:","html_id":"calculate-transformer-per-unit-resistance-in-left-omega-right","implicit":true,"key":"mLz6KQ8rz1"}],"identifier":"dc3e1c72-968f-404e-9f08-cd5f8c9e4d5a","html_id":"dc3e1c72-968f-404e-9f08-cd5f8c9e4d5a","key":"FMhHALzyAp"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:22.801521Z","iopub.status.busy":"2025-12-01T05:01:22.801062Z","iopub.status.idle":"2025-12-01T05:01:22.815525Z","shell.execute_reply":"2025-12-01T05:01:22.812713Z","shell.execute_reply.started":"2025-12-01T05:01:22.801474Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"R_pu_num = float(R_pu_sym.subs({Z_tr_pu: Z_tr_pu_num, XR_ratio: XR_ratio_num}))","key":"wzzavN0Bre"},{"type":"outputs","id":"R_Zr3Vq3sBj-UbXUDOhGv","children":[],"key":"uOXaujarzn"}],"identifier":"26afac62-5382-4652-8513-53a3384022ca","html_id":"26afac62-5382-4652-8513-53a3384022ca","key":"UI20cxo6NQ"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:22.820732Z","iopub.status.busy":"2025-12-01T05:01:22.820199Z","iopub.status.idle":"2025-12-01T05:01:22.918886Z","shell.execute_reply":"2025-12-01T05:01:22.868486Z","shell.execute_reply.started":"2025-12-01T05:01:22.820726Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transformer Per-Unit Resistance (R_pu_num) = {R_pu_num:0.4f} ohms\")","key":"dxlcNlp4WL"},{"type":"outputs","id":"esvDig0Z0Fd_PNxudo1Tg","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transformer Per-Unit Resistance (R_pu_num) = 0.0333 ohms\n"},"children":[],"key":"ebOJL2Bpx3"}],"key":"EqojxcSe93"}],"identifier":"21d3087c-5f12-4765-90c0-cf99815d99f6","html_id":"21d3087c-5f12-4765-90c0-cf99815d99f6","key":"BDSmCeAYnL"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Equation for Transformer Per-Unit Reactance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"BuqZIAWxHk"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"M3yFXlqWEg"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"DoYjolLBhc"}],"identifier":"equation-for-transformer-per-unit-reactance-in-left-omega-right","label":"Equation for Transformer Per-Unit Reactance in \\left[\\Omega\\right]:","html_id":"equation-for-transformer-per-unit-reactance-in-left-omega-right","implicit":true,"key":"v8rYPUL0jI"}],"identifier":"dc7dbef1-9beb-461d-8c91-c063152dfdff","html_id":"dc7dbef1-9beb-461d-8c91-c063152dfdff","key":"BcvLgVSBY2"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:22.950990Z","iopub.status.busy":"2025-12-01T05:01:22.941582Z","iopub.status.idle":"2025-12-01T05:01:23.067501Z","shell.execute_reply":"2025-12-01T05:01:23.057169Z","shell.execute_reply.started":"2025-12-01T05:01:22.942187Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"X_pu_sym = XR_ratio * R_pu_sym\nX_pu_sym","key":"eCODcQxm7D"},{"type":"outputs","id":"z-4jJLNrobS-lUiCj4MrU","children":[{"type":"output","jupyter_data":{"output_type":"execute_result","execution_count":61,"metadata":{},"data":{"text/latex":{"content":"$\\displaystyle \\frac{XR_{ratio} Z_{tr pu}}{\\sqrt{XR_{ratio}^{2} + 1}}$","content_type":"text/latex"},"text/plain":{"content":"XR_ratio*Z_tr_pu/sqrt(XR_ratio**2 + 1)","content_type":"text/plain"}}},"children":[],"key":"OwqnIufDtD"}],"key":"xrJPV4uf4E"}],"identifier":"07f1f078-90a1-453f-b131-45b645e2e149","html_id":"07f1f078-90a1-453f-b131-45b645e2e149","key":"hl3DAQcI6v"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer Per-Unit Reactance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"aW9NdUyA1M"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"fhj7Opkt48"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"cRKyqD78s3"}],"identifier":"calculate-transformer-per-unit-reactance-in-left-omega-right","label":"Calculate Transformer Per-Unit Reactance in \\left[\\Omega\\right]:","html_id":"calculate-transformer-per-unit-reactance-in-left-omega-right","implicit":true,"key":"OotKSTQdZU"}],"identifier":"5be7db5f-a046-4585-a4d3-ebf731ff9e93","html_id":"5be7db5f-a046-4585-a4d3-ebf731ff9e93","key":"hahNkjJGBB"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:23.074222Z","iopub.status.busy":"2025-12-01T05:01:23.073621Z","iopub.status.idle":"2025-12-01T05:01:23.111961Z","shell.execute_reply":"2025-12-01T05:01:23.101307Z","shell.execute_reply.started":"2025-12-01T05:01:23.074143Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"X_pu_num = float(X_pu_sym.subs({Z_tr_pu: Z_tr_pu_num, XR_ratio: XR_ratio_num}))","key":"TEDGMEDiW7"},{"type":"outputs","id":"vjJ63GstMoMHeXozSfL4x","children":[],"key":"sAYtxUtS6O"}],"identifier":"e2d611d3-d6f7-47a2-91ae-9498ad868a9b","html_id":"e2d611d3-d6f7-47a2-91ae-9498ad868a9b","key":"V3riqVwikQ"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:23.114604Z","iopub.status.busy":"2025-12-01T05:01:23.114344Z","iopub.status.idle":"2025-12-01T05:01:23.238488Z","shell.execute_reply":"2025-12-01T05:01:23.174329Z","shell.execute_reply.started":"2025-12-01T05:01:23.114604Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transformer Per-Unit Reactance (X_pu_num) = {X_pu_num:0.4f} ohms\")","key":"Ltgt0ynh9x"},{"type":"outputs","id":"LSyHmBdzNlPcMSUvgt8no","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transformer Per-Unit Reactance (X_pu_num) = 0.1667 ohms\n"},"children":[],"key":"HkwxUnKlbw"}],"key":"Af69WKstKh"}],"identifier":"9a68156d-a694-438a-be08-695621258b58","html_id":"9a68156d-a694-438a-be08-695621258b58","key":"vrooi3MZFK"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer Low-Voltage Side Resistance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"ZHX4YfAHMM"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"UJKtZOzFTG"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"DeHH3rzJ6a"}],"identifier":"calculate-transformer-low-voltage-side-resistance-in-left-omega-right","label":"Calculate Transformer Low-Voltage Side Resistance in \\left[\\Omega\\right]:","html_id":"calculate-transformer-low-voltage-side-resistance-in-left-omega-right","implicit":true,"key":"pMlLKL37wO"}],"identifier":"d3f79622-e290-45a9-8573-b9c44581e463","html_id":"d3f79622-e290-45a9-8573-b9c44581e463","key":"iqB2Xs5qZg"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:23.284182Z","iopub.status.busy":"2025-12-01T05:01:23.245405Z","iopub.status.idle":"2025-12-01T05:01:23.363308Z","shell.execute_reply":"2025-12-01T05:01:23.354377Z","shell.execute_reply.started":"2025-12-01T05:01:23.284068Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"R_tr_LV_num = R_pu_num * Z_base_tr_LV_num","key":"Fh2V2xJH3d"},{"type":"outputs","id":"Wndkajq7I2lVDcVhbaUeP","children":[],"key":"TprMM4hGCo"}],"identifier":"9de6c9e2-21b2-4dd6-a9ad-6fe3db3bbed4","html_id":"9de6c9e2-21b2-4dd6-a9ad-6fe3db3bbed4","key":"RiDmUBOF4l"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:23.376793Z","iopub.status.busy":"2025-12-01T05:01:23.372032Z","iopub.status.idle":"2025-12-01T05:01:23.446818Z","shell.execute_reply":"2025-12-01T05:01:23.436672Z","shell.execute_reply.started":"2025-12-01T05:01:23.376707Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transformer Low-Voltage Side Resistance (R_tr_LV) = {R_tr_LV_num:.4f} ohms\")","key":"raUlQyXV4q"},{"type":"outputs","id":"-8hwJuW1ZANOJl5Kwuzya","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transformer Low-Voltage Side Resistance (R_tr_LV) = 0.0124 ohms\n"},"children":[],"key":"Z2kmIPIwqf"}],"key":"Nt00PcUEOj"}],"identifier":"cb1ae238-c369-4e8d-bd3e-39ffdbd0074c","html_id":"cb1ae238-c369-4e8d-bd3e-39ffdbd0074c","key":"DCpvcnkknr"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer Low-Voltage Side Reactance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"jtQLSaSOFl"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"JulzXX3tDU"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"fbtwoDcEeM"}],"identifier":"calculate-transformer-low-voltage-side-reactance-in-left-omega-right","label":"Calculate Transformer Low-Voltage Side Reactance in \\left[\\Omega\\right]:","html_id":"calculate-transformer-low-voltage-side-reactance-in-left-omega-right","implicit":true,"key":"OfWNyXShsd"}],"identifier":"ccd28500-c5e6-4645-b222-beaf6a89b349","html_id":"ccd28500-c5e6-4645-b222-beaf6a89b349","key":"bsPgG2KFn5"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:23.448541Z","iopub.status.busy":"2025-12-01T05:01:23.447878Z","iopub.status.idle":"2025-12-01T05:01:23.481878Z","shell.execute_reply":"2025-12-01T05:01:23.473846Z","shell.execute_reply.started":"2025-12-01T05:01:23.448270Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"X_tr_LV_num = X_pu_num * Z_base_tr_LV_num","key":"xJkNo5kn5Q"},{"type":"outputs","id":"eJBm348gYMo3fyhKHjyZw","children":[],"key":"ykLgkRaj18"}],"identifier":"2df9a4c9-3126-47eb-84ec-e50343125b03","html_id":"2df9a4c9-3126-47eb-84ec-e50343125b03","key":"QDcbnmmZsC"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:23.484554Z","iopub.status.busy":"2025-12-01T05:01:23.483915Z","iopub.status.idle":"2025-12-01T05:01:23.528006Z","shell.execute_reply":"2025-12-01T05:01:23.516683Z","shell.execute_reply.started":"2025-12-01T05:01:23.484492Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transformer Low-Voltage Side Reactance (X_tr_LV) = {X_tr_LV_num:.4f} ohms\")","key":"JyQthdTE01"},{"type":"outputs","id":"Z7OzLY9HRtbdywSYp0UY-","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transformer Low-Voltage Side Reactance (X_tr_LV) = 0.0619 ohms\n"},"children":[],"key":"Hsg6ahmWNJ"}],"key":"lDPxx19mtK"}],"identifier":"343a011d-969f-4604-ac0f-795fe3dc800f","html_id":"343a011d-969f-4604-ac0f-795fe3dc800f","key":"COmsqR6MsK"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer Low-Voltage Side Series Inductance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"URzRvQYir0"},{"type":"inlineMath","value":"\\left[H\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eH\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[H\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.08125em;\"\u003eH\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ysYtBS9Od7"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"y96xu1t8QK"}],"identifier":"calculate-transformer-low-voltage-side-series-inductance-in-left-h-right","label":"Calculate Transformer Low-Voltage Side Series Inductance in \\left[H\\right]:","html_id":"calculate-transformer-low-voltage-side-series-inductance-in-left-h-right","implicit":true,"key":"baUQaVmD3c"}],"identifier":"95e5619b-5c26-4130-8eee-d1a8efcb762a","html_id":"95e5619b-5c26-4130-8eee-d1a8efcb762a","key":"EPZBvOM7ii"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:23.530625Z","iopub.status.busy":"2025-12-01T05:01:23.529768Z","iopub.status.idle":"2025-12-01T05:01:23.658203Z","shell.execute_reply":"2025-12-01T05:01:23.642183Z","shell.execute_reply.started":"2025-12-01T05:01:23.530532Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"L_tr_LV_num = X_tr_LV_num / (2*np.pi*f)","key":"f3DnSnW6wZ"},{"type":"outputs","id":"aPzdxHhGsiOspQk_PPHdo","children":[],"key":"xFrGkHyavZ"}],"identifier":"99c9be48-13ef-4690-8344-930d341bfcef","html_id":"99c9be48-13ef-4690-8344-930d341bfcef","key":"f7KJAUUWMa"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:23.664622Z","iopub.status.busy":"2025-12-01T05:01:23.663874Z","iopub.status.idle":"2025-12-01T05:01:23.724208Z","shell.execute_reply":"2025-12-01T05:01:23.715204Z","shell.execute_reply.started":"2025-12-01T05:01:23.664555Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transformer Low-Voltage Side Series Inductance (L_tr_LV) = {L_tr_LV_num:.6f} H\")","key":"TM1oNmL8oR"},{"type":"outputs","id":"3oCXIuf7kmfYZJT_L1mbL","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transformer Low-Voltage Side Series Inductance (L_tr_LV) = 0.000164 H\n"},"children":[],"key":"wvXhN3dvLp"}],"key":"o0xn9PttTR"}],"identifier":"c12ecef2-ddb1-45e4-a296-72ea9305dec8","html_id":"c12ecef2-ddb1-45e4-a296-72ea9305dec8","key":"WASVllmRpC"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer High-Voltage Side Resistance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"hgR3z4ymDS"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"hW9bEStB1T"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"pZC3cavDxv"}],"identifier":"calculate-transformer-high-voltage-side-resistance-in-left-omega-right","label":"Calculate Transformer High-Voltage Side Resistance in \\left[\\Omega\\right]:","html_id":"calculate-transformer-high-voltage-side-resistance-in-left-omega-right","implicit":true,"key":"Cfbt6U0C7Y"}],"identifier":"ba77e382-170e-4414-b1f0-7f1e52b26601","html_id":"ba77e382-170e-4414-b1f0-7f1e52b26601","key":"HQS34hJyHk"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:23.726955Z","iopub.status.busy":"2025-12-01T05:01:23.725314Z","iopub.status.idle":"2025-12-01T05:01:23.746580Z","shell.execute_reply":"2025-12-01T05:01:23.743385Z","shell.execute_reply.started":"2025-12-01T05:01:23.726842Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"R_tr_HV_num = R_pu_num * Z_base_tr_HV_num","key":"hEDcPLa1QJ"},{"type":"outputs","id":"0UWyLSPIXtDC_G8elwn5K","children":[],"key":"wo99XGKQu5"}],"identifier":"cdbaab55-c431-4957-8877-59534f088b0d","html_id":"cdbaab55-c431-4957-8877-59534f088b0d","key":"cbOWbHeQbi"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:23.747962Z","iopub.status.busy":"2025-12-01T05:01:23.747576Z","iopub.status.idle":"2025-12-01T05:01:23.846923Z","shell.execute_reply":"2025-12-01T05:01:23.819602Z","shell.execute_reply.started":"2025-12-01T05:01:23.747926Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transformer High-Voltage Side Resistance (R_tr_HV) = {R_tr_HV_num:.2f} ohms\")","key":"pRrRg3DXDc"},{"type":"outputs","id":"2lgsSsuZmzsLV2DEUlCY4","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transformer High-Voltage Side Resistance (R_tr_HV) = 5.93 ohms\n"},"children":[],"key":"deftJP0xFP"}],"key":"QDMY30374J"}],"identifier":"9c610e7e-ea43-48d0-913b-089e95fbdae3","html_id":"9c610e7e-ea43-48d0-913b-089e95fbdae3","key":"nYjojUBeCx"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer High-Voltage Side Reactance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"ObbFQ1nMmB"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"FuyKtLjO39"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"TvRSGDzkyv"}],"identifier":"calculate-transformer-high-voltage-side-reactance-in-left-omega-right","label":"Calculate Transformer High-Voltage Side Reactance in \\left[\\Omega\\right]:","html_id":"calculate-transformer-high-voltage-side-reactance-in-left-omega-right","implicit":true,"key":"H6KOOmAKfX"}],"identifier":"7474e54f-fd3f-422b-b726-221d2c077000","html_id":"7474e54f-fd3f-422b-b726-221d2c077000","key":"HPrJKsUkYW"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:23.884183Z","iopub.status.busy":"2025-12-01T05:01:23.880267Z","iopub.status.idle":"2025-12-01T05:01:23.921266Z","shell.execute_reply":"2025-12-01T05:01:23.902898Z","shell.execute_reply.started":"2025-12-01T05:01:23.884132Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"X_tr_HV_num = X_pu_num * Z_base_tr_HV_num","key":"HQPyiacC14"},{"type":"outputs","id":"lfx_dYHEmEaD5hyORKTAC","children":[],"key":"pTtYmr1Tuh"}],"identifier":"16766a78-110d-47b8-a85f-9b2cb158de90","html_id":"16766a78-110d-47b8-a85f-9b2cb158de90","key":"wBlHztvIG3"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:23.924487Z","iopub.status.busy":"2025-12-01T05:01:23.922756Z","iopub.status.idle":"2025-12-01T05:01:23.978942Z","shell.execute_reply":"2025-12-01T05:01:23.954992Z","shell.execute_reply.started":"2025-12-01T05:01:23.924411Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transformer High-Voltage Side Reactance (X_tr_HV) = {X_tr_HV_num:.2f} ohms\")","key":"FsBXcJlyI1"},{"type":"outputs","id":"QXMdLFPWSZf_HN6MqBrw4","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transformer High-Voltage Side Reactance (X_tr_HV) = 29.64 ohms\n"},"children":[],"key":"EnqwpQ2ZgW"}],"key":"hw0wHqXybS"}],"identifier":"4f654bcc-378e-4c21-90b4-40a1c7d03c52","html_id":"4f654bcc-378e-4c21-90b4-40a1c7d03c52","key":"eki72PAufR"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer Low Voltage Side Capacitive Reactance","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"otjQDQScJw"}],"identifier":"calculate-transformer-low-voltage-side-capacitive-reactance","label":"Calculate Transformer Low Voltage Side Capacitive Reactance","html_id":"calculate-transformer-low-voltage-side-capacitive-reactance","implicit":true,"key":"xtF0121rqR"}],"identifier":"e462d58f-23dd-4c41-a23f-60f616f7be49","html_id":"e462d58f-23dd-4c41-a23f-60f616f7be49","key":"zd2pvFWf0x"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:23.982388Z","iopub.status.busy":"2025-12-01T05:01:23.981699Z","iopub.status.idle":"2025-12-01T05:01:24.046974Z","shell.execute_reply":"2025-12-01T05:01:24.041511Z","shell.execute_reply.started":"2025-12-01T05:01:23.982314Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"X_c_lv_num = 1 / (omega_num * C_lv_num)","key":"MuAYrD30mO"},{"type":"outputs","id":"zsR53cSgf3vRwzojFNAy8","children":[],"key":"EdmLJXggBe"}],"identifier":"59b8aec6-4c2f-40ed-bc1c-3e0f2631d4a9","html_id":"59b8aec6-4c2f-40ed-bc1c-3e0f2631d4a9","key":"gHq9lo1wMQ"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:24.061418Z","iopub.status.busy":"2025-12-01T05:01:24.060670Z","iopub.status.idle":"2025-12-01T05:01:24.138182Z","shell.execute_reply":"2025-12-01T05:01:24.132849Z","shell.execute_reply.started":"2025-12-01T05:01:24.061351Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transfomer Low Voltage Side Capacitive Reactance (X_C_LV) = -j{X_c_lv_num:.1f} ohms/phase\")","key":"RHcRCo2o5Q"},{"type":"outputs","id":"fFa8TsvSK5vUW_4a0PK1y","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transfomer Low Voltage Side Capacitive Reactance (X_C_LV) = -j530516.5 ohms/phase\n"},"children":[],"key":"W5KWrIhlrR"}],"key":"PLC1SYOsrz"}],"identifier":"bdd93923-95b6-4660-a938-a64de14b1a55","html_id":"bdd93923-95b6-4660-a938-a64de14b1a55","key":"g8EpzTnKl2"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer Output (HV) Inductance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"MaGVAFC1eb"},{"type":"inlineMath","value":"\\left[H\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eH\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[H\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.08125em;\"\u003eH\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"XxF67vyQkT"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"GGHCAfxEaz"}],"identifier":"calculate-transformer-output-hv-inductance-in-left-h-right","label":"Calculate Transformer Output (HV) Inductance in \\left[H\\right]:","html_id":"calculate-transformer-output-hv-inductance-in-left-h-right","implicit":true,"key":"L28iPmGVJF"}],"identifier":"e085f2af-abd5-4c15-a7b9-be32c5c8e26e","html_id":"e085f2af-abd5-4c15-a7b9-be32c5c8e26e","key":"rRO8iwS1P0"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:24.140288Z","iopub.status.busy":"2025-12-01T05:01:24.139728Z","iopub.status.idle":"2025-12-01T05:01:24.168419Z","shell.execute_reply":"2025-12-01T05:01:24.163445Z","shell.execute_reply.started":"2025-12-01T05:01:24.140229Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"L_tr_HV = X_tr_HV_num / omega_num  # H","key":"SatboH7oaq"},{"type":"outputs","id":"ASH_Gq7s_usTnsByKGdhR","children":[],"key":"CrP4VIkcdg"}],"identifier":"48d10bc1-4c23-4758-bd88-8463ea162167","html_id":"48d10bc1-4c23-4758-bd88-8463ea162167","key":"aZTH16npBC"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:24.170969Z","iopub.status.busy":"2025-12-01T05:01:24.170614Z","iopub.status.idle":"2025-12-01T05:01:24.214242Z","shell.execute_reply":"2025-12-01T05:01:24.206234Z","shell.execute_reply.started":"2025-12-01T05:01:24.170929Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"The transformer's output inductance is {L_tr_HV:0.6f} H\")","key":"bWsG38OUBR"},{"type":"outputs","id":"U9CX_Macyg-kgO8B8w0yV","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"The transformer's output inductance is 0.078630 H\n"},"children":[],"key":"EJWthmqNmX"}],"key":"Z7Sr3lrLDW"}],"identifier":"2cab8101-148e-49b6-a2cb-ab29cbbcd608","html_id":"2cab8101-148e-49b6-a2cb-ab29cbbcd608","key":"Ez9hBZHpub"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Transformer Excitation Current","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"kTTLN949Yc"}],"identifier":"transformer-excitation-current","label":"Transformer Excitation Current","html_id":"transformer-excitation-current","implicit":true,"key":"FC2RxZYdjc"}],"identifier":"d94b4818-f973-4c08-8ef4-139a49a718a7","html_id":"d94b4818-f973-4c08-8ef4-139a49a718a7","key":"H7AXmlCcd9"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Equation for Transformer Low Voltage Side Base Current in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"dCEs2FmdUb"},{"type":"inlineMath","value":"\\left[A\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[A\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"HhE3DG5vtV"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"IR9PsqYrVT"}],"identifier":"equation-for-transformer-low-voltage-side-base-current-in-left-a-right","label":"Equation for Transformer Low Voltage Side Base Current in \\left[A\\right]:","html_id":"equation-for-transformer-low-voltage-side-base-current-in-left-a-right","implicit":true,"key":"fXdU4GnOqT"}],"identifier":"fa9cb0d3-f94a-4eb5-8c17-01b0836a2047","html_id":"fa9cb0d3-f94a-4eb5-8c17-01b0836a2047","key":"Im9iU8FCCM"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:24.216562Z","iopub.status.busy":"2025-12-01T05:01:24.216185Z","iopub.status.idle":"2025-12-01T05:01:24.346361Z","shell.execute_reply":"2025-12-01T05:01:24.338407Z","shell.execute_reply.started":"2025-12-01T05:01:24.216506Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"I_base_tr_LV = S_tr / (sp.sqrt(3) * V_tr_LV)\nI_base_tr_LV","key":"ynu3k70qQJ"},{"type":"outputs","id":"tIvlsHikjAQN0wf_ClPIx","children":[{"type":"output","jupyter_data":{"output_type":"execute_result","execution_count":78,"metadata":{},"data":{"text/latex":{"content":"$\\displaystyle \\frac{\\sqrt{3} S_{tr}}{3 V_{tr LV}}$","content_type":"text/latex"},"text/plain":{"content":"sqrt(3)*S_tr/(3*V_tr_LV)","content_type":"text/plain"}}},"children":[],"key":"ogcuXTczgy"}],"key":"IFJebtxdoK"}],"identifier":"3ad9f2d2-d9d6-457e-be63-3ce3ee9b7b4f","html_id":"3ad9f2d2-d9d6-457e-be63-3ce3ee9b7b4f","key":"RbraiRMXCL"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer Low Voltage Side Base Current in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"YuiyZ54ayM"},{"type":"inlineMath","value":"\\left[A\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[A\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"UgnBkw7MaJ"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"YHvxpT2J9y"}],"identifier":"calculate-transformer-low-voltage-side-base-current-in-left-a-right","label":"Calculate Transformer Low Voltage Side Base Current in \\left[A\\right]:","html_id":"calculate-transformer-low-voltage-side-base-current-in-left-a-right","implicit":true,"key":"szJiuVIx8k"}],"identifier":"b2a36922-0b36-4b03-b6d3-86b67f94ae7d","html_id":"b2a36922-0b36-4b03-b6d3-86b67f94ae7d","key":"HCkHvvgAyC"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:24.348552Z","iopub.status.busy":"2025-12-01T05:01:24.347733Z","iopub.status.idle":"2025-12-01T05:01:24.415507Z","shell.execute_reply":"2025-12-01T05:01:24.411509Z","shell.execute_reply.started":"2025-12-01T05:01:24.348151Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"I_base_tr_LV_num = float(I_base_tr_LV.subs({S_tr: S_tr_num, V_tr_LV: V_tr_LV_num}))","key":"MoDjQlZesS"},{"type":"outputs","id":"bXtLy_6dfS_TwG_gtGfMx","children":[],"key":"CdJjj3J9vb"}],"identifier":"16de0ae8-18f9-4a1f-b9f8-0a64afdb30e8","html_id":"16de0ae8-18f9-4a1f-b9f8-0a64afdb30e8","key":"lIQGuL2PeT"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:24.419453Z","iopub.status.busy":"2025-12-01T05:01:24.418853Z","iopub.status.idle":"2025-12-01T05:01:24.482353Z","shell.execute_reply":"2025-12-01T05:01:24.474368Z","shell.execute_reply.started":"2025-12-01T05:01:24.419395Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transformer Low Voltage Side Base Current (I_base_tr_LV) = {I_base_tr_LV_num:.0f} A\")","key":"RCuQMNr8s6"},{"type":"outputs","id":"Ji7YKa0guYHCx2KN-DQZC","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transformer Low Voltage Side Base Current (I_base_tr_LV) = 37287 A\n"},"children":[],"key":"ge1yy2O722"}],"key":"I51PIxlRNg"}],"identifier":"c86a3833-e183-4a97-85c0-4a0ce48931cb","html_id":"c86a3833-e183-4a97-85c0-4a0ce48931cb","key":"TB4HxW82tT"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Equation for Transformer High Voltage Side Base Current in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"e0DuU9F9HF"},{"type":"inlineMath","value":"\\left[A\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[A\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"DYwuuhjRmH"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"vT7cdm058v"}],"identifier":"equation-for-transformer-high-voltage-side-base-current-in-left-a-right","label":"Equation for Transformer High Voltage Side Base Current in \\left[A\\right]:","html_id":"equation-for-transformer-high-voltage-side-base-current-in-left-a-right","implicit":true,"key":"MNaoz82PuF"}],"identifier":"fa6ceb2d-9a39-4158-8a31-7be3855ceaff","html_id":"fa6ceb2d-9a39-4158-8a31-7be3855ceaff","key":"Z4vosHBe7b"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:24.485432Z","iopub.status.busy":"2025-12-01T05:01:24.484616Z","iopub.status.idle":"2025-12-01T05:01:24.575726Z","shell.execute_reply":"2025-12-01T05:01:24.564376Z","shell.execute_reply.started":"2025-12-01T05:01:24.485355Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"I_base_tr_HV = S_tr / (sp.sqrt(3) * V_tr_HV)\nI_base_tr_HV","key":"AaGozgU2wp"},{"type":"outputs","id":"b8CQclLST0-Lku_Nj3XIz","children":[{"type":"output","jupyter_data":{"output_type":"execute_result","execution_count":81,"metadata":{},"data":{"text/latex":{"content":"$\\displaystyle \\frac{\\sqrt{3} S_{tr}}{3 V_{tr HV}}$","content_type":"text/latex"},"text/plain":{"content":"sqrt(3)*S_tr/(3*V_tr_HV)","content_type":"text/plain"}}},"children":[],"key":"FUPh1ddrrC"}],"key":"TN53wjNELv"}],"identifier":"8c057902-13aa-4600-9ce7-fed75bc0d470","html_id":"8c057902-13aa-4600-9ce7-fed75bc0d470","key":"ei5QKUOftw"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer High Voltage Side Base Current in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Du4FyarqL8"},{"type":"inlineMath","value":"\\left[A\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[A\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"FsvA1KTscR"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"G1V0s0kPBH"}],"identifier":"calculate-transformer-high-voltage-side-base-current-in-left-a-right","label":"Calculate Transformer High Voltage Side Base Current in \\left[A\\right]:","html_id":"calculate-transformer-high-voltage-side-base-current-in-left-a-right","implicit":true,"key":"HUZPMja0Zr"}],"identifier":"e637544e-5f9a-4483-a9d5-ee9fc51b973d","html_id":"e637544e-5f9a-4483-a9d5-ee9fc51b973d","key":"t8RIazB11F"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:24.577656Z","iopub.status.busy":"2025-12-01T05:01:24.577274Z","iopub.status.idle":"2025-12-01T05:01:24.601007Z","shell.execute_reply":"2025-12-01T05:01:24.597563Z","shell.execute_reply.started":"2025-12-01T05:01:24.577589Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"I_base_tr_HV_num = float(I_base_tr_HV.subs({S_tr: S_tr_num, V_tr_HV: V_tr_HV_num}))","key":"IqKkiDRbba"},{"type":"outputs","id":"vcDgG2-Y4Eafgvguthch9","children":[],"key":"co0IAMXPK5"}],"identifier":"62e19894-e095-4dd7-afdd-cec937033805","html_id":"62e19894-e095-4dd7-afdd-cec937033805","key":"RoBIhmyNr1"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:24.608886Z","iopub.status.busy":"2025-12-01T05:01:24.602336Z","iopub.status.idle":"2025-12-01T05:01:24.643044Z","shell.execute_reply":"2025-12-01T05:01:24.639540Z","shell.execute_reply.started":"2025-12-01T05:01:24.608792Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transformer High Voltage Side Base Current (I_base_tr_HV) = {I_base_tr_HV_num:.0f} A\")","key":"pX9Aqmjmyu"},{"type":"outputs","id":"5wUr3WJ_-WujJ0P-D35LU","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transformer High Voltage Side Base Current (I_base_tr_HV) = 1705 A\n"},"children":[],"key":"Wl64hhgJQ7"}],"key":"axFvbfNhEp"}],"identifier":"e594c968-a3fe-4c6d-bc91-18260ef81af4","html_id":"e594c968-a3fe-4c6d-bc91-18260ef81af4","key":"mcmGDe1r6L"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transformer High Voltage Side Excitation Current in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"yTDYrxj48O"},{"type":"inlineMath","value":"\\left[A\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[A\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"LSec4ccSXi"},{"t