ype":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"HAMgi2r5DY"}],"identifier":"calculate-transformer-high-voltage-side-excitation-current-in-left-a-right","label":"Calculate Transformer High Voltage Side Excitation Current in \\left[A\\right]:","html_id":"calculate-transformer-high-voltage-side-excitation-current-in-left-a-right","implicit":true,"key":"Kqc75bekJB"}],"identifier":"9985a7cd-db8a-431c-9e48-e06bd5678910","html_id":"9985a7cd-db8a-431c-9e48-e06bd5678910","key":"sLGg5GkJId"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:24.653432Z","iopub.status.busy":"2025-12-01T05:01:24.644100Z","iopub.status.idle":"2025-12-01T05:01:24.685760Z","shell.execute_reply":"2025-12-01T05:01:24.678885Z","shell.execute_reply.started":"2025-12-01T05:01:24.653342Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"I_exc_num = I_exc_pct * I_base_tr_HV_num\nB_m_num = I_exc_num / V_ph_HV_num  # Approx, mostly magnetizing","key":"zBHk5WVx8W"},{"type":"outputs","id":"HddxOH2IIpKHtZEZxjC_1","children":[],"key":"gdsu3t1Ksq"}],"identifier":"9c4863b5-6098-4963-8edf-78e8c4890eba","html_id":"9c4863b5-6098-4963-8edf-78e8c4890eba","key":"mR6Rdto2io"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:24.687017Z","iopub.status.busy":"2025-12-01T05:01:24.686710Z","iopub.status.idle":"2025-12-01T05:01:24.704310Z","shell.execute_reply":"2025-12-01T05:01:24.703168Z","shell.execute_reply.started":"2025-12-01T05:01:24.686994Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transformer High Voltage Side Magnetizing Current (I_exc) ~ {I_exc_num:.1f} A\")","key":"iMeCZPynZf"},{"type":"outputs","id":"lb8b3sHyMqKtOfpoIXPfo","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transformer High Voltage Side Magnetizing Current (I_exc) ~ 17.0 A\n"},"children":[],"key":"VCMyM3B3a3"}],"key":"V9Iin4mp2r"}],"identifier":"48d20c4e-02e9-4a99-8d1e-7871ca7f5e74","html_id":"48d20c4e-02e9-4a99-8d1e-7871ca7f5e74","key":"KaNqtBtxbr"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Plot Transformer High-Voltage Side Impedance Triangle","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"t8Q8c79DUE"}],"identifier":"plot-transformer-high-voltage-side-impedance-triangle","label":"Plot Transformer High-Voltage Side Impedance Triangle","html_id":"plot-transformer-high-voltage-side-impedance-triangle","implicit":true,"key":"h5Dq3QXJSg"}],"identifier":"c8f7fa0e-e63d-460e-8b95-7eca6b900ee6","html_id":"c8f7fa0e-e63d-460e-8b95-7eca6b900ee6","key":"gRCbtzQTdS"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:24.705489Z","iopub.status.busy":"2025-12-01T05:01:24.705050Z","iopub.status.idle":"2025-12-01T05:01:25.104590Z","shell.execute_reply":"2025-12-01T05:01:25.085516Z","shell.execute_reply.started":"2025-12-01T05:01:24.705442Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"# Enhanced Plot: Impedance triangle with angle arc\nfig, ax = plt.subplots(1, 1, figsize=(8, 8))\nax.plot([0, R_tr_HV_num], [0, 0], 'r-', label=r'R (5.93 $\\Omega$)', linewidth=3)\nax.plot([R_tr_HV_num, R_tr_HV_num], [0, X_tr_HV_num], 'b-', label='jX (29.64 $\\Omega$)', linewidth=3)\nax.arrow(0, 0, R_tr_HV_num, X_tr_HV_num, head_width=0.8, head_length=0.8, fc='k', ec='k', linewidth=2, label=f'Z ({np.sqrt(R_tr_HV_num**2+X_tr_HV_num**2):0.2f}) $\\\\Omega$')\nax.plot(R_tr_HV_num, X_tr_HV_num, 'ko', markersize=8)\n#ax.plot([0, 0], [0, X_tr_HV_num], 'g--', alpha=0.5, label='Imag axis')\n\n# Angle arc\ntheta_rad = np.arctan(X_tr_HV_num / R_tr_HV_num)\narc = Arc((0,0), 0.25 * R_tr_HV_num, 0.2 * X_tr_HV_num, theta1=0, theta2=theta_rad * 180/np.pi, color='purple', linewidth=2)\nax.add_patch(arc)\nax.text(0.35 * R_tr_HV_num, 0.05 * X_tr_HV_num, f'$\\\\theta$ $\\\\approx$ {theta_rad * 180/np.pi:.1f}°', fontsize=12, ha='center')\n\nax.set_xlim(-1, 15)\nax.set_ylim(-1, 35)\nax.set_xlabel('Real (R, Ω)', fontsize=12)\nax.set_ylabel('Imag (X, Ω)', fontsize=12)\nax.set_title('Transformer Impedance Vector (HV Side)', fontsize=14, fontweight='bold')\nax.legend(fontsize=10)\nax.grid(True, alpha=0.3)\nplt.tight_layout()\nplt.show()","key":"S7VGOT1yKM"},{"type":"outputs","id":"yjp8PgthGZWhlIuWXYFzM","children":[{"type":"output","jupyter_data":{"output_type":"display_data","metadata":{},"data":{"image/png":{"content_type":"image/png","hash":"a9f2fade07b47c81f7e49cb19d606561","path":"/build/a9f2fade07b47c81f7e49cb19d606561.png"},"text/plain":{"content":"\u003cFigure size 800x800 with 1 Axes\u003e","content_type":"text/plain"}}},"children":[],"key":"QzdDAgSWmL"}],"key":"TLjsoVSPeR"}],"identifier":"867f42d8-f6c8-43af-a685-43231a053b3a","html_id":"867f42d8-f6c8-43af-a685-43231a053b3a","key":"eAIUc6flTm"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Verify Computed Transformer High Voltage Side Impedance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"N0wXqOq33I"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"C9Grs7fkj5"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Fcjv0Yjszh"}],"identifier":"verify-computed-transformer-high-voltage-side-impedance-in-left-omega-right","label":"Verify Computed Transformer High Voltage Side Impedance in \\left[\\Omega\\right]:","html_id":"verify-computed-transformer-high-voltage-side-impedance-in-left-omega-right","implicit":true,"key":"MmkmILirwR"}],"identifier":"fbbc09c0-3551-43ae-b550-bcce8d6060f6","html_id":"fbbc09c0-3551-43ae-b550-bcce8d6060f6","key":"WSMkZ8FxVm"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:25.106629Z","iopub.status.busy":"2025-12-01T05:01:25.105557Z","iopub.status.idle":"2025-12-01T05:01:25.131474Z","shell.execute_reply":"2025-12-01T05:01:25.121996Z","shell.execute_reply.started":"2025-12-01T05:01:25.106498Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"# Verify |Z|\nZ_mag_HV_num = np.sqrt(R_tr_HV_num**2 + X_tr_HV_num**2)\nprint(f\"|Z_tr_HV| = {Z_mag_HV_num:.2f} Ω (matches {Z_tr_pu_num * Z_base_tr_HV_num:.2f} Ω)\")","key":"xVTLpxpQ0s"},{"type":"outputs","id":"Br6GETfwzHdEaJ_JdQRGf","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"|Z_tr_HV| = 30.23 Ω (matches 30.23 Ω)\n"},"children":[],"key":"BPgNaxffWW"}],"key":"c9Z2SIQUwA"}],"identifier":"ae04a4a9-995c-40f6-a03e-0f2a4a60b220","html_id":"ae04a4a9-995c-40f6-a03e-0f2a4a60b220","key":"eS0aPQ8sVk"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Compute Transformer High Voltage Side Series Inductance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"dDSIHxKS21"},{"type":"inlineMath","value":"\\left[H\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eH\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[H\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.08125em;\"\u003eH\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"FiiKCJ42KR"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"x2GBC8rBRC"}],"identifier":"compute-transformer-high-voltage-side-series-inductance-in-left-h-right","label":"Compute Transformer High Voltage Side Series Inductance in \\left[H\\right]:","html_id":"compute-transformer-high-voltage-side-series-inductance-in-left-h-right","implicit":true,"key":"Dgl8EkgUyX"}],"identifier":"533baa91-ae7d-48a0-8686-6481f814e3d9","html_id":"533baa91-ae7d-48a0-8686-6481f814e3d9","key":"L0cLfsFdZf"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:25.133627Z","iopub.status.busy":"2025-12-01T05:01:25.133112Z","iopub.status.idle":"2025-12-01T05:01:25.252953Z","shell.execute_reply":"2025-12-01T05:01:25.208776Z","shell.execute_reply.started":"2025-12-01T05:01:25.133563Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"# Now compute L_tr_HV after definition\nL_tr_HV = X_tr_HV_num / omega_num  # H\nprint(f\"L_tr_HV = {L_tr_HV:.4f} H\")","key":"maPWrZEEvO"},{"type":"outputs","id":"cx8Tw_26rJwtV2I81NmNv","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"L_tr_HV = 0.0786 H\n"},"children":[],"key":"NCrIipqYFc"}],"key":"shAV89MdCr"}],"identifier":"38881e85-8287-4d22-b682-7ba53570354d","html_id":"38881e85-8287-4d22-b682-7ba53570354d","key":"YSz0NwKshD"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Plot Generator, Transformer and Load Ratings","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"RTvkzjdbQp"}],"identifier":"plot-generator-transformer-and-load-ratings","label":"Plot Generator, Transformer and Load Ratings","html_id":"plot-generator-transformer-and-load-ratings","implicit":true,"key":"XszTMmRe3R"}],"identifier":"85eb758a-ff10-494c-88ab-d990fe5c5a29","html_id":"85eb758a-ff10-494c-88ab-d990fe5c5a29","key":"kuBWlYZE6a"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:25.254846Z","iopub.status.busy":"2025-12-01T05:01:25.254406Z","iopub.status.idle":"2025-12-01T05:01:25.703748Z","shell.execute_reply":"2025-12-01T05:01:25.700148Z","shell.execute_reply.started":"2025-12-01T05:01:25.254779Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"fig, ax1 = plt.subplots(1, 1, figsize=(8, 5))\nratings = ['Generator', 'Transformer', 'Load']\npowers = [S_gen_num / 1e6, S_tr_num / 1e6, S_load_num / 1e6]  # MVA\nbars = ax1.bar(ratings, powers, color=['blue', 'green', 'orange'], alpha=0.8, edgecolor='black', linewidth=1.2)\nax1.set_ylabel('MVA Rating', fontsize=12)\nax1.set_title('System Component Ratings', fontsize=14, fontweight='bold')\nax1.set_ylim(0, 2000)\nax1.grid(axis='y', alpha=0.3)\n\n# Add value labels with pu (relative to gen)\ngen_pu = [p / (S_gen_num / 1e6) for p in powers]\nfor i, (bar, power, pu_val) in enumerate(zip(bars, powers, gen_pu)):\n    height = bar.get_height()\n    ax1.text(bar.get_x() + bar.get_width()/2., height + 20, f'{power:.0f} MVA\\n({pu_val:.2f} pu)', \n             ha='center', va='bottom', fontsize=10, fontweight='bold')\n\n# Secondary axis for pu\nax2 = ax1.twinx()\nax2.set_ylabel('Per-Unit (Gen Base)', fontsize=12, color='red')\nline_pu = ax2.plot(ratings, gen_pu, 'r--o', markersize=6, linewidth=2, alpha=0.7)\nax2.tick_params(axis='y', labelcolor='red')\nax2.set_ylim(0, 1.1)\n\nplt.tight_layout()\nplt.show()","key":"tKv7g2mMDB"},{"type":"outputs","id":"aLjJGf6lbAqTGuwBKlMaU","children":[{"type":"output","jupyter_data":{"output_type":"display_data","metadata":{},"data":{"image/png":{"content_type":"image/png","hash":"443312ae59c03f48e516a85f10353385","path":"/build/443312ae59c03f48e516a85f10353385.png"},"text/plain":{"content":"\u003cFigure size 800x500 with 2 Axes\u003e","content_type":"text/plain"}}},"children":[],"key":"SZQYJV6djn"}],"key":"OWHmT8Hgho"}],"identifier":"3d169352-cda8-452a-85aa-2dd35716413a","html_id":"3d169352-cda8-452a-85aa-2dd35716413a","key":"qjjRsbc7Ol"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Transmission Line Calculations","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"triOBurd8q"}],"identifier":"transmission-line-calculations","label":"Transmission Line Calculations","html_id":"transmission-line-calculations","implicit":true,"key":"lQNNe3r6FD"}],"identifier":"c720eb85-94de-4b24-8ac3-d3c3a44fb5b6","html_id":"c720eb85-94de-4b24-8ac3-d3c3a44fb5b6","key":"hzg4h5jjTt"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"emphasis","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Transmission Line Parameters (Total for 10 mi)","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"lqs2JRgPaW"}],"key":"kwWg73HJjf"}],"key":"WWSigUP2U9"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":3,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Per-mile to total: Multiply by length.","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"PZMF2WveOl"}],"key":"kumX7GZa38"}],"key":"LCzSQrnCcQ"},{"type":"listItem","spread":true,"position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Pos seq: Z1 = R1 + j X1, Y1 = j B1 (shunt/phase, G=0).","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"DYO72v38Gx"}],"key":"nFkSUqgVxE"}],"key":"XGBh6Xlr8Y"},{"type":"listItem","spread":true,"position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Zero seq: Similar, for faults.","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"DXgH7wo75c"}],"key":"CmvcxRVDmM"}],"key":"uGq79q0l1x"},{"type":"listItem","spread":true,"position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Surge impedance Z_c ","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"XeWpSTaa9m"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"c4ZsBOvRoY"},{"type":"text","value":" ","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"UDGZ2WxoBo"},{"type":"inlineMath","value":"\\sqrt{ (R1 + j X1) / Y1 }","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmo stretchy=\"false\"\u003e(\u003c/mo\u003e\u003cmi\u003eR\u003c/mi\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmo\u003e+\u003c/mo\u003e\u003cmi\u003ej\u003c/mi\u003e\u003cmi\u003eX\u003c/mi\u003e\u003cmn\u003e1\u003c/mn\u003e\u003cmo stretchy=\"false\"\u003e)\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003eY\u003c/mi\u003e\u003cmn\u003e1\u003c/mn\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\sqrt{ (R1 + j X1) / Y1 }\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.24em;vertical-align:-0.305em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.935em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.2em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mopen\"\u003e(\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.00773em;\"\u003eR\u003c/span\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e+\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.05724em;\"\u003ej\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07847em;\"\u003eX\u003c/span\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003cspan class=\"mclose\"\u003e)\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eY\u003c/span\u003e\u003cspan class=\"mord\"\u003e1\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.895em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.28em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M263,681c0.7,0,18,39.7,52,119\nc34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120\nc340,-704.7,510.7,-1060.3,512,-1067\nl0 -0\nc4.7,-7.3,11,-11,19,-11\nH40000v40H1012.3\ns-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232\nc-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1\ns-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26\nc-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.305em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"dFigrzDnNZ"},{"type":"text","value":" ","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"NtsAK7BxlE"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"YvbYlQNOtG"},{"type":"text","value":" 290 ","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"uBJ6GbSXHp"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"cWoqb1Q4wx"},{"type":"text","value":" (traveling waves, Part 3).","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"MYT1S1IKi0"}],"key":"TfSkmOU8Rg"}],"key":"ne1ra8VSdE"},{"type":"listItem","spread":true,"position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Total line C_pos ","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"key":"N9hbI3E5Ak"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"LPAoqiplBO"},{"type":"text","value":" (Y1_total / ","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"key":"qegPvlVGd0"},{"type":"inlineMath","value":"\\omega","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eω\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eω\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"rhUQIz3GfP"},{"type":"text","value":") / 2 (shunt half at each end for ","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"key":"XrnMgoeUYh"},{"type":"inlineMath","value":"\\pi","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eπ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\pi\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4306em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.03588em;\"\u003eπ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"eXcGJSVdxg"},{"type":"text","value":"-model).","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"key":"SKcSxsRe2S"}],"key":"zGOYSXi5YP"}],"key":"zIVnfyAX3b"},{"type":"listItem","spread":true,"position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Detailed Plot: Sequence Impedances with Vector Phasors","position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"key":"oZNpRptSeH"}],"key":"edIRhpVqMt"}],"key":"PPk9LptEtV"},{"type":"listItem","spread":true,"position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Subplots for R-X scatter with vectors and Y bar with error (negligible).","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"is4HqQGlmc"}],"key":"wOm5ZoFXX3"}],"key":"mexDuQsrp6"}],"key":"fztTNnwHjn"}],"identifier":"d804de49-97c3-4cef-9a35-0ec39f098d95","html_id":"d804de49-97c3-4cef-9a35-0ec39f098d95","key":"VgmmVu6BM4"},{"type":"block","kind":"notebook-content","data":{"execution":{"iopub.execute_input":"2025-11-13T01:14:59.441756Z","iopub.status.busy":"2025-11-13T01:14:59.441311Z","iopub.status.idle":"2025-11-13T01:14:59.465333Z","shell.execute_reply":"2025-11-13T01:14:59.462170Z","shell.execute_reply.started":"2025-11-13T01:14:59.441733Z"}},"children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Zero Sequence Impedance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"zMSunKdzpI"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"zKDktyyPyV"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"RW0uzPlBIn"}],"identifier":"calculate-zero-sequence-impedance-in-left-omega-right","label":"Calculate Zero Sequence Impedance in \\left[\\Omega\\right]:","html_id":"calculate-zero-sequence-impedance-in-left-omega-right","implicit":true,"key":"urqDpEE7GY"}],"identifier":"02c725c6-fbf6-47f4-b64b-2b4ed2264c64","html_id":"02c725c6-fbf6-47f4-b64b-2b4ed2264c64","key":"xjHunmnkgT"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:25.706340Z","iopub.status.busy":"2025-12-01T05:01:25.705053Z","iopub.status.idle":"2025-12-01T05:01:25.725502Z","shell.execute_reply":"2025-12-01T05:01:25.722741Z","shell.execute_reply.started":"2025-12-01T05:01:25.706280Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"R0_total = R0_per_mi * line_length_mi\nX0_total = X0_per_mi * line_length_mi\nY0_total = Y0_per_mi * line_length_mi","key":"Odhwpfyrjz"},{"type":"outputs","id":"9hEyETBX_YrGOy3Z7NBR5","children":[],"key":"p3IPfrgpmP"}],"identifier":"03975d9a-e4f9-4eb9-9b6c-4541425319e6","html_id":"03975d9a-e4f9-4eb9-9b6c-4541425319e6","key":"IKG6B6hKOF"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:25.728056Z","iopub.status.busy":"2025-12-01T05:01:25.727358Z","iopub.status.idle":"2025-12-01T05:01:25.766736Z","shell.execute_reply":"2025-12-01T05:01:25.758835Z","shell.execute_reply.started":"2025-12-01T05:01:25.727877Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Zero seq: Z0_total = {R0_total:.3f} + j{X0_total:.3f} ohms, Y0_total = j{Y0_total:.2e} siemens\")","key":"z9tA8e1KiE"},{"type":"outputs","id":"4kO8fFTUBk_LcLV8oCZl_","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Zero seq: Z0_total = 5.780 + j16.800 ohms, Y0_total = j5.00e-05 siemens\n"},"children":[],"key":"WaDFoSVCeE"}],"key":"VMVr2F7zjM"}],"identifier":"cccff2c4-d207-47dd-bf95-1f1966c749ca","html_id":"cccff2c4-d207-47dd-bf95-1f1966c749ca","key":"brSedaILHO"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Positive Sequence Impedance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"gYEvWg0AzY"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"KBCRTH4ErQ"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"tBT4Dbyncp"}],"identifier":"positive-sequence-impedance-in-left-omega-right","label":"Positive Sequence Impedance in \\left[\\Omega\\right]:","html_id":"positive-sequence-impedance-in-left-omega-right","implicit":true,"key":"JIBJhHynHa"}],"identifier":"4be77bd9-10b1-489a-b637-90ee336ee1f0","html_id":"4be77bd9-10b1-489a-b637-90ee336ee1f0","key":"KxYpAG9mBT"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:25.767933Z","iopub.status.busy":"2025-12-01T05:01:25.767707Z","iopub.status.idle":"2025-12-01T05:01:25.804465Z","shell.execute_reply":"2025-12-01T05:01:25.800239Z","shell.execute_reply.started":"2025-12-01T05:01:25.767933Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"R1_total = R1_per_mi * line_length_mi\nX1_total = X1_per_mi * line_length_mi\nY1_total = Y1_per_mi * line_length_mi","key":"gihejihhFK"},{"type":"outputs","id":"wc0FXac6ACFlbGrInQAa8","children":[],"key":"ZyQcFUm1F3"}],"identifier":"e5e63c6a-445b-46c6-8b4d-b820211531cc","html_id":"e5e63c6a-445b-46c6-8b4d-b820211531cc","key":"e1kStS3kFL"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:25.805625Z","iopub.status.busy":"2025-12-01T05:01:25.805239Z","iopub.status.idle":"2025-12-01T05:01:25.880455Z","shell.execute_reply":"2025-12-01T05:01:25.875253Z","shell.execute_reply.started":"2025-12-01T05:01:25.805585Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Pos seq: Z1_total = {R1_total:.3f} + j{X1_total:.3f} ohms, Y1_total = j{Y1_total:.2e} siemens\")","key":"aZpJv6Sn6A"},{"type":"outputs","id":"OY8ekicraEtGt3RcR_BwB","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Pos seq: Z1_total = 0.254 + j5.950 ohms, Y1_total = j7.03e-05 siemens\n"},"children":[],"key":"AnHfH1Ydj9"}],"key":"hBs2ZSQHjQ"}],"identifier":"d761118d-c6e6-4b04-bbf4-c7c38c275d36","html_id":"d761118d-c6e6-4b04-bbf4-c7c38c275d36","key":"vpXc9PzseS"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Transmission Line Surge Impedance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"YWNIXiPPXv"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"BST6Fyxhrc"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"wQIMx8scIB"}],"identifier":"calculate-transmission-line-surge-impedance-in-left-omega-right","label":"Calculate Transmission Line Surge Impedance in \\left[\\Omega\\right]:","html_id":"calculate-transmission-line-surge-impedance-in-left-omega-right","implicit":true,"key":"Ngzbc2eOg0"}],"identifier":"13dd52e5-f983-4e5a-9677-4cc223acbf7d","html_id":"13dd52e5-f983-4e5a-9677-4cc223acbf7d","key":"Pqp6eBWrSp"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:25.883432Z","iopub.status.busy":"2025-12-01T05:01:25.882096Z","iopub.status.idle":"2025-12-01T05:01:25.981303Z","shell.execute_reply":"2025-12-01T05:01:25.977016Z","shell.execute_reply.started":"2025-12-01T05:01:25.883318Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"Z_c_num = np.sqrt(X1_total / (Y1_total / omega_num))  # neglecting R","key":"Dz76nubjpO"},{"type":"outputs","id":"bAcU9Jad-2BnUkUoJYeXZ","children":[],"key":"GlEwIYrLEk"}],"identifier":"3efc4ce7-55fc-4a66-ac47-36604cef5d68","html_id":"3efc4ce7-55fc-4a66-ac47-36604cef5d68","key":"zXS08Usk9A"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:25.985144Z","iopub.status.busy":"2025-12-01T05:01:25.984095Z","iopub.status.idle":"2025-12-01T05:01:26.031117Z","shell.execute_reply":"2025-12-01T05:01:26.029561Z","shell.execute_reply.started":"2025-12-01T05:01:25.985059Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Surge Impedance (Z_c) ~ {Z_c_num:.0f} ohms\")","key":"dKVDWTcFEB"},{"type":"outputs","id":"Rz3iOF1gjA8McAYfafj7J","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Surge Impedance (Z_c) ~ 5647 ohms\n"},"children":[],"key":"EmZivxlzgu"}],"key":"S5FfQ56Ztw"}],"identifier":"8c3f7f35-8c58-4a7c-9121-eaff006440dd","html_id":"8c3f7f35-8c58-4a7c-9121-eaff006440dd","key":"TOE1Ab61td"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.033133Z","iopub.status.busy":"2025-12-01T05:01:26.031851Z","iopub.status.idle":"2025-12-01T05:01:26.106249Z","shell.execute_reply":"2025-12-01T05:01:26.097470Z","shell.execute_reply.started":"2025-12-01T05:01:26.032373Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"### Calculate Transmission Line Shunt Capacitance (Per Phase) in $\\leftF\\right]$:","key":"MhtWgPQbI3"},{"type":"outputs","id":"9Xhno8Dgp5MbpkwUX3GTw","children":[],"key":"gUJ4YsYWbI"}],"identifier":"b96c229d-23a6-4900-8ac4-df202ca4eca1","html_id":"b96c229d-23a6-4900-8ac4-df202ca4eca1","key":"vw87EvETe1"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.111204Z","iopub.status.busy":"2025-12-01T05:01:26.107347Z","iopub.status.idle":"2025-12-01T05:01:26.174332Z","shell.execute_reply":"2025-12-01T05:01:26.134697Z","shell.execute_reply.started":"2025-12-01T05:01:26.111091Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"C_line_pos_num = Y1_total / omega_num","key":"NUXilZFzDb"},{"type":"outputs","id":"6ZbBvozZCjOSJb5eqdVsp","children":[],"key":"IZYsBfvPnN"}],"identifier":"b86ba4f8-1927-450a-9466-5b9a40f71b89","html_id":"b86ba4f8-1927-450a-9466-5b9a40f71b89","key":"DU1WLCfapr"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.187401Z","iopub.status.busy":"2025-12-01T05:01:26.186681Z","iopub.status.idle":"2025-12-01T05:01:26.267665Z","shell.execute_reply":"2025-12-01T05:01:26.250074Z","shell.execute_reply.started":"2025-12-01T05:01:26.187302Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Per Phase Shunt Capacitance (C_line_pos_eq) ~ {C_line_pos_num * 1e9:.1f} nF/phase\")","key":"s1UBVpE7m0"},{"type":"outputs","id":"e2H424aSNt_H0chvgw21J","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Per Phase Shunt Capacitance (C_line_pos_eq) ~ 186.6 nF/phase\n"},"children":[],"key":"Y7RlPo17HL"}],"key":"C3Mag4Yo0P"}],"identifier":"a0b521f7-d878-477e-bbbe-7ff8aaff9eac","html_id":"a0b521f7-d878-477e-bbbe-7ff8aaff9eac","key":"PBUvJPzSbU"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Positive Sequence","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"gIjkMNufp6"}],"identifier":"positive-sequence","label":"Positive Sequence","html_id":"positive-sequence-1","implicit":true,"key":"P2CxhPzVku"}],"identifier":"75574054-7408-4fb2-9094-17f02cdc94ff","html_id":"75574054-7408-4fb2-9094-17f02cdc94ff","key":"TvWweGxR7J"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Positive Sequence Resistance per Mile in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"yCqgqpuALW"},{"type":"inlineMath","value":"\\left[pu/mile\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003el\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[pu/mile\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003emi\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.01968em;\"\u003el\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"i5xQt8U4VH"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"RYOEzoobcv"}],"identifier":"calculate-positive-sequence-resistance-per-mile-in-left-pu-mile-right","label":"Calculate Positive Sequence Resistance per Mile in \\left[pu/mile\\right]:","html_id":"calculate-positive-sequence-resistance-per-mile-in-left-pu-mile-right","implicit":true,"key":"i55eh0CRdS"}],"identifier":"dd145fc7-04ff-4661-bd4c-94ab8af8d77f","html_id":"dd145fc7-04ff-4661-bd4c-94ab8af8d77f","key":"ZQdbikd7mp"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.269979Z","iopub.status.busy":"2025-12-01T05:01:26.268740Z","iopub.status.idle":"2025-12-01T05:01:26.327814Z","shell.execute_reply":"2025-12-01T05:01:26.319582Z","shell.execute_reply.started":"2025-12-01T05:01:26.269932Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"R_transline_pos_pu_per_mile = R1_per_mi / Z_base_tr_HV_num","key":"Q8025zHRxP"},{"type":"outputs","id":"Ytqw6ReOO6Xc-T0bXdAcU","children":[],"key":"rwz9uW5DT5"}],"identifier":"6be7d48f-ea08-4d49-89d3-23533be9eacc","html_id":"6be7d48f-ea08-4d49-89d3-23533be9eacc","key":"RTeGwunPvc"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.351246Z","iopub.status.busy":"2025-12-01T05:01:26.348108Z","iopub.status.idle":"2025-12-01T05:01:26.405603Z","shell.execute_reply":"2025-12-01T05:01:26.392961Z","shell.execute_reply.started":"2025-12-01T05:01:26.349188Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Positive Sequence Resistance = {R_transline_pos_pu_per_mile:0.3e} pu/mile\")","key":"JKTt39zOc7"},{"type":"outputs","id":"xBlE3scjYmoEFKiCD4Z1G","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Positive Sequence Resistance = 1.428e-04 pu/mile\n"},"children":[],"key":"Uv5LYjBdqO"}],"key":"uPnqvHVBXE"}],"identifier":"f278d1db-60af-432b-9f7f-e059691a1ab0","html_id":"f278d1db-60af-432b-9f7f-e059691a1ab0","key":"XZjFwe6dD6"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Positive Sequence Resistance per Meter in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"ZacFz5RcQw"},{"type":"inlineMath","value":"[pu/meter]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo stretchy=\"false\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003et\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo stretchy=\"false\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e[pu/meter]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"mopen\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003em\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003et\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eer\u003c/span\u003e\u003cspan class=\"mclose\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"zNp5DVlsAE"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"gxmgwh0chw"}],"identifier":"calculate-positive-sequence-resistance-per-meter-in-pu-meter","label":"Calculate Positive Sequence Resistance per Meter in [pu/meter]:","html_id":"calculate-positive-sequence-resistance-per-meter-in-pu-meter","implicit":true,"key":"iCQqqc8Yxn"}],"identifier":"5096543b-b7e8-409b-93dc-bf4dee1f12d1","html_id":"5096543b-b7e8-409b-93dc-bf4dee1f12d1","key":"AKhwR7syIZ"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.408045Z","iopub.status.busy":"2025-12-01T05:01:26.407566Z","iopub.status.idle":"2025-12-01T05:01:26.480653Z","shell.execute_reply":"2025-12-01T05:01:26.469624Z","shell.execute_reply.started":"2025-12-01T05:01:26.408032Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"R_transline_pos_pu_per_meter = R_transline_pos_pu_per_mile / meters_per_mile","key":"qz9TqG3GVn"},{"type":"outputs","id":"nX6GDjQXoBlvFNGQs9Byq","children":[],"key":"wfA6cNp1Tc"}],"identifier":"1ae2f73e-3d13-4f9b-8cc4-0a32806dc9cf","html_id":"1ae2f73e-3d13-4f9b-8cc4-0a32806dc9cf","key":"BMlg6YBYIb"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.508327Z","iopub.status.busy":"2025-12-01T05:01:26.507880Z","iopub.status.idle":"2025-12-01T05:01:26.588973Z","shell.execute_reply":"2025-12-01T05:01:26.587163Z","shell.execute_reply.started":"2025-12-01T05:01:26.508274Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Positive Sequence Resistance = {R_transline_pos_pu_per_meter:0.3e} pu/meter\")","key":"sMiFI18pXh"},{"type":"outputs","id":"qpulqlYULbDb0nHPL48ZT","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Positive Sequence Resistance = 8.876e-08 pu/meter\n"},"children":[],"key":"crqBXMPyhN"}],"key":"j85hhe7u7N"}],"identifier":"c670f94a-043e-4ad7-9108-0d4dbc93808e","html_id":"c670f94a-043e-4ad7-9108-0d4dbc93808e","key":"so7pBlJKQk"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Positive Sequence Inductive Reactance per Mile in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"RZQ1U3uUjz"},{"type":"inlineMath","value":"\\left[pu/mile\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003el\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[pu/mile\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003emi\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.01968em;\"\u003el\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Dj2zFzOvkR"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"ylD1dSPtpg"}],"identifier":"calculate-positive-sequence-inductive-reactance-per-mile-in-left-pu-mile-right","label":"Calculate Positive Sequence Inductive Reactance per Mile in \\left[pu/mile\\right]:","html_id":"calculate-positive-sequence-inductive-reactance-per-mile-in-left-pu-mile-right","implicit":true,"key":"y83cYmLIps"}],"identifier":"f8612bbe-d2ac-4a07-8a23-ff6be090d2e2","html_id":"f8612bbe-d2ac-4a07-8a23-ff6be090d2e2","key":"gf1MznJU0y"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.600483Z","iopub.status.busy":"2025-12-01T05:01:26.598353Z","iopub.status.idle":"2025-12-01T05:01:26.626303Z","shell.execute_reply":"2025-12-01T05:01:26.618441Z","shell.execute_reply.started":"2025-12-01T05:01:26.598979Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"XL_transline_pos_pu_per_mile = X1_per_mi / Z_base_tr_HV_num","key":"lkEyrPupmi"},{"type":"outputs","id":"n075Mf-f5-MZdmEAijupg","children":[],"key":"VZdS9aya7m"}],"identifier":"4f0c6927-9ce4-46b6-bb47-314c56b749f7","html_id":"4f0c6927-9ce4-46b6-bb47-314c56b749f7","key":"CEuu2T7k7G"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.628176Z","iopub.status.busy":"2025-12-01T05:01:26.627722Z","iopub.status.idle":"2025-12-01T05:01:26.658787Z","shell.execute_reply":"2025-12-01T05:01:26.655358Z","shell.execute_reply.started":"2025-12-01T05:01:26.628125Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Positive Sequence Inductive Reactance = {XL_transline_pos_pu_per_mile:0.3e} pu/mile\")","key":"FqMTKAGype"},{"type":"outputs","id":"l3ihdVCjwO3B92UPzKSqb","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Positive Sequence Inductive Reactance = 3.346e-03 pu/mile\n"},"children":[],"key":"xTtky3BUhc"}],"key":"tAOpNpVmMc"}],"identifier":"da4770c2-7d22-4fc0-923c-fe42bc460281","html_id":"da4770c2-7d22-4fc0-923c-fe42bc460281","key":"x4Ri9LvNgF"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Positive Sequence Inductive Reactance Per Meter in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"IS56PgTuXE"},{"type":"inlineMath","value":"\\left[pu/meter\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003et\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[pu/meter\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003em\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003et\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eer\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ztlI9L0VcW"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"c1uyW1IBZy"}],"identifier":"calculate-positive-sequence-inductive-reactance-per-meter-in-left-pu-meter-right","label":"Calculate Positive Sequence Inductive Reactance Per Meter in \\left[pu/meter\\right]:","html_id":"calculate-positive-sequence-inductive-reactance-per-meter-in-left-pu-meter-right","implicit":true,"key":"EDfOMkaHs0"}],"identifier":"b8ae26fb-435c-45e1-9982-1409f82756f3","html_id":"b8ae26fb-435c-45e1-9982-1409f82756f3","key":"tjecC5Nv0f"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.660735Z","iopub.status.busy":"2025-12-01T05:01:26.660262Z","iopub.status.idle":"2025-12-01T05:01:26.673580Z","shell.execute_reply":"2025-12-01T05:01:26.670785Z","shell.execute_reply.started":"2025-12-01T05:01:26.660663Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"XL_transline_pos_pu_per_meter = XL_transline_pos_pu_per_mile / meters_per_mile","key":"X4S1rppniB"},{"type":"outputs","id":"imkYHW8xuHxLlMPx8cRwe","children":[],"key":"WngDSUZvXU"}],"identifier":"62ddb613-2f28-4f61-a6e2-121807bb915e","html_id":"62ddb613-2f28-4f61-a6e2-121807bb915e","key":"RgZ64rvDWr"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.675214Z","iopub.status.busy":"2025-12-01T05:01:26.674792Z","iopub.status.idle":"2025-12-01T05:01:26.710264Z","shell.execute_reply":"2025-12-01T05:01:26.707407Z","shell.execute_reply.started":"2025-12-01T05:01:26.675164Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Positive Sequence Inductive Reactance = {XL_transline_pos_pu_per_meter:0.3e} pu/meter\")","key":"XIqIZKxNu3"},{"type":"outputs","id":"0wAPK2FL1eQgp5paEPMX9","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Positive Sequence Inductive Reactance = 2.079e-06 pu/meter\n"},"children":[],"key":"pi6P7ipTKF"}],"key":"Q3xJZnppza"}],"identifier":"2f88c9df-7169-4fbe-85b5-5ed20821c509","html_id":"2f88c9df-7169-4fbe-85b5-5ed20821c509","key":"CpgshubQ1c"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Positive Sequence Capacitive Reactance per Mile in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"NnXw85U2rP"},{"type":"inlineMath","value":"\\left[pu \\times mile\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmo\u003e×\u003c/mo\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003el\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[pu \\times mile\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e×\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003emi\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.01968em;\"\u003el\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"PTefqcMwFc"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"BOa8XDLIM8"}],"identifier":"calculate-positive-sequence-capacitive-reactance-per-mile-in-left-pu-times-mile-right","label":"Calculate Positive Sequence Capacitive Reactance per Mile in \\left[pu \\times mile\\right]:","html_id":"calculate-positive-sequence-capacitive-reactance-per-mile-in-left-pu-times-mile-right","implicit":true,"key":"xPCNTWVSWa"}],"identifier":"4d2e4206-6cf8-4ce7-89ea-30ae17066c00","html_id":"4d2e4206-6cf8-4ce7-89ea-30ae17066c00","key":"IRFbUZUDKU"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.716363Z","iopub.status.busy":"2025-12-01T05:01:26.712276Z","iopub.status.idle":"2025-12-01T05:01:26.781784Z","shell.execute_reply":"2025-12-01T05:01:26.778079Z","shell.execute_reply.started":"2025-12-01T05:01:26.716358Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"XC_transline_pos_pu_mile = (1/Y1_per_mi) / Z_base_tr_HV_num","key":"TGo9Myo38F"},{"type":"outputs","id":"vOjFsMepsoLGPd3ZyhvUb","children":[],"key":"aPkyew57UH"}],"identifier":"e752511d-90dc-4033-aa56-a9d27b98c6e5","html_id":"e752511d-90dc-4033-aa56-a9d27b98c6e5","key":"HcxPn5SbLR"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.783723Z","iopub.status.busy":"2025-12-01T05:01:26.783284Z","iopub.status.idle":"2025-12-01T05:01:26.842269Z","shell.execute_reply":"2025-12-01T05:01:26.821799Z","shell.execute_reply.started":"2025-12-01T05:01:26.783684Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Positive Sequence Capacitive Reactance = {XC_transline_pos_pu_mile:0.3e} pu*mile\")","key":"nzj61zXQIp"},{"type":"outputs","id":"TEUZLQeAvCWO3mAb2webb","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Positive Sequence Capacitive Reactance = 7.995e+02 pu*mile\n"},"children":[],"key":"QHSJxLd66Y"}],"key":"DTmlXIQFLZ"}],"identifier":"b32438f9-0a82-40e2-8cbc-1220781531d9","html_id":"b32438f9-0a82-40e2-8cbc-1220781531d9","key":"cC3SGijZfm"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Positive Sequence Capacitive Reactance Per Meter in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"zPbT1a3NG0"},{"type":"inlineMath","value":"\\left[pu \\times meter\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmo\u003e×\u003c/mo\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003et\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[pu \\times meter\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e×\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003em\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003et\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eer\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"CJtjejN0qy"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Xgd7aZpnla"}],"identifier":"calculate-positive-sequence-capacitive-reactance-per-meter-in-left-pu-times-meter-right","label":"Calculate Positive Sequence Capacitive Reactance Per Meter in \\left[pu \\times meter\\right]:","html_id":"calculate-positive-sequence-capacitive-reactance-per-meter-in-left-pu-times-meter-right","implicit":true,"key":"MpDkhdow0W"}],"identifier":"c6c16c00-185c-4cdd-a27e-dec9d47d99bd","html_id":"c6c16c00-185c-4cdd-a27e-dec9d47d99bd","key":"uE65DJp0p2"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.847833Z","iopub.status.busy":"2025-12-01T05:01:26.846928Z","iopub.status.idle":"2025-12-01T05:01:26.887116Z","shell.execute_reply":"2025-12-01T05:01:26.883310Z","shell.execute_reply.started":"2025-12-01T05:01:26.847714Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"XC_transline_pos_pu_meter = (XC_transline_pos_pu_mile / meters_per_mile)","key":"XLyCQeJ6r1"},{"type":"outputs","id":"Gjyqm2sTsHJV-90Q8M1ng","children":[],"key":"cz5k7uZUn4"}],"identifier":"4353e263-3640-423c-a99a-b7580d4d2559","html_id":"4353e263-3640-423c-a99a-b7580d4d2559","key":"OtFc0XcZy1"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.888698Z","iopub.status.busy":"2025-12-01T05:01:26.888192Z","iopub.status.idle":"2025-12-01T05:01:26.937255Z","shell.execute_reply":"2025-12-01T05:01:26.925547Z","shell.execute_reply.started":"2025-12-01T05:01:26.888660Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Positive Sequence Capacitive Reactance = {XC_transline_pos_pu_meter:0.3e} pu*meter\")","key":"ySPDvNqV8l"},{"type":"outputs","id":"07NLTIJNJ4Aka44fhFwEt","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Positive Sequence Capacitive Reactance = 4.968e-01 pu*meter\n"},"children":[],"key":"D7dURjG7Zb"}],"key":"rmJFS9WE2U"}],"identifier":"a1194c7d-7e41-4099-8105-a403db31893a","html_id":"a1194c7d-7e41-4099-8105-a403db31893a","key":"pOqQcd9ifo"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Zero Sequence","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"G5WXplR6au"}],"identifier":"zero-sequence","label":"Zero Sequence","html_id":"zero-sequence-1","implicit":true,"key":"NzrnQYn1BB"}],"identifier":"61230299-b877-480e-91d4-d51de9caab17","html_id":"61230299-b877-480e-91d4-d51de9caab17","key":"ZOdsKFw5FX"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Zero Sequence Resistance per Mile in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"WGChSyymeh"},{"type":"inlineMath","value":"\\left[pu/mile\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003el\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[pu/mile\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003emi\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.01968em;\"\u003el\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"YrYsunYccs"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"GNiQWkWK9Y"}],"identifier":"calculate-zero-sequence-resistance-per-mile-in-left-pu-mile-right","label":"Calculate Zero Sequence Resistance per Mile in \\left[pu/mile\\right]:","html_id":"calculate-zero-sequence-resistance-per-mile-in-left-pu-mile-right","implicit":true,"key":"LAKdVKMGIk"}],"identifier":"a6751d9d-0141-4eaf-9f65-1ef02d4f2582","html_id":"a6751d9d-0141-4eaf-9f65-1ef02d4f2582","key":"SwpkvByjqR"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:26.955183Z","iopub.status.busy":"2025-12-01T05:01:26.951960Z","iopub.status.idle":"2025-12-01T05:01:27.028055Z","shell.execute_reply":"2025-12-01T05:01:27.005166Z","shell.execute_reply.started":"2025-12-01T05:01:26.955161Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"R_transline_zero_pu_per_mile = R0_per_mi / Z_base_tr_HV_num","key":"FIPV90aT2e"},{"type":"outputs","id":"dlZtRpgQthl8vpHZ_6JYC","children":[],"key":"ZPBakRPY9q"}],"identifier":"29918115-5a96-4f3f-aa58-42e66aa2fdca","html_id":"29918115-5a96-4f3f-aa58-42e66aa2fdca","key":"RfBSikxRfo"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:27.031622Z","iopub.status.busy":"2025-12-01T05:01:27.029661Z","iopub.status.idle":"2025-12-01T05:01:27.094515Z","shell.execute_reply":"2025-12-01T05:01:27.091264Z","shell.execute_reply.started":"2025-12-01T05:01:27.030390Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Zero Sequence Resistance = {R_transline_zero_pu_per_mile:0.3e} pu/mile\")","key":"GCKloWdPJx"},{"type":"outputs","id":"Q6-G7EJlcaxBBvmFqyX1-","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Zero Sequence Resistance = 3.250e-03 pu/mile\n"},"children":[],"key":"p3ircE9Xhk"}],"key":"ZUmLggmc4V"}],"identifier":"fe70d2ee-69ca-416b-bd1e-c5c586a5e7e6","html_id":"fe70d2ee-69ca-416b-bd1e-c5c586a5e7e6","key":"GCJ4lkgmn6"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Zero Sequence Resistance per Mile in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Wt8f53C6Pu"},{"type":"inlineMath","value":"\\left[pu/meter\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003et\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[pu/meter\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003em\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003et\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eer\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"UUsAoLyO91"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"q5QfmqRgrl"}],"identifier":"calculate-zero-sequence-resistance-per-mile-in-left-pu-meter-right","label":"Calculate Zero Sequence Resistance per Mile in \\left[pu/meter\\right]:","html_id":"calculate-zero-sequence-resistance-per-mile-in-left-pu-meter-right","implicit":true,"key":"Ezuryxp6Kb"}],"identifier":"52367562-4255-42a9-a1cb-eb9c0aae4dcc","html_id":"52367562-4255-42a9-a1cb-eb9c0aae4dcc","key":"r2bGmXOyTi"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:27.095566Z","iopub.status.busy":"2025-12-01T05:01:27.095179Z","iopub.status.idle":"2025-12-01T05:01:27.144583Z","shell.execute_reply":"2025-12-01T05:01:27.138987Z","shell.execute_reply.started":"2025-12-01T05:01:27.095534Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"R_transline_zero_pu_per_meter = R_transline_zero_pu_per_mile / meters_per_mile","key":"SbcIUaqRR3"},{"type":"outputs","id":"Kvcsx8APaSlIdy9ZM0-zJ","children":[],"key":"yNU9ZmkTuO"}],"identifier":"da866686-5c15-444b-93c2-259cdbdba152","html_id":"da866686-5c15-444b-93c2-259cdbdba152","key":"QW6yjCrPLx"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:27.146302Z","iopub.status.busy":"2025-12-01T05:01:27.145516Z","iopub.status.idle":"2025-12-01T05:01:27.207718Z","shell.execute_reply":"2025-12-01T05:01:27.201813Z","shell.execute_reply.started":"2025-12-01T05:01:27.146255Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Zero Sequence Resistance = {R_transline_zero_pu_per_meter:0.3e} pu/meter\")","key":"xR3L7TWysU"},{"type":"outputs","id":"uKJOkL16quzl1yl85ImdT","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Zero Sequence Resistance = 2.020e-06 pu/meter\n"},"children":[],"key":"aOogYojRj0"}],"key":"WuB91sLJBb"}],"identifier":"08b4eae3-f0f3-49ff-8a9f-0b2d7ae03429","html_id":"08b4eae3-f0f3-49ff-8a9f-0b2d7ae03429","key":"vYsTG0oNWF"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Zero Sequence Inductive Reactance per Mile in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Mw3RxIgumu"},{"type":"inlineMath","value":"\\left[pu/mile\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003el\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[pu/mile\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003emi\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.01968em;\"\u003el\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"aEyYTK1Oe3"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"tgnfvVK7SK"}],"identifier":"calculate-zero-sequence-inductive-reactance-per-mile-in-left-pu-mile-right","label":"Calculate Zero Sequence Inductive Reactance per Mile in \\left[pu/mile\\right]:","html_id":"calculate-zero-sequence-inductive-reactance-per-mile-in-left-pu-mile-right","implicit":true,"key":"ubZUr5Vqnr"}],"identifier":"6834ed8b-189b-4cf3-82dc-98218aaebc35","html_id":"6834ed8b-189b-4cf3-82dc-98218aaebc35","key":"iSke87Y01H"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:27.208687Z","iopub.status.busy":"2025-12-01T05:01:27.208332Z","iopub.status.idle":"2025-12-01T05:01:27.274252Z","shell.execute_reply":"2025-12-01T05:01:27.264605Z","shell.execute_reply.started":"2025-12-01T05:01:27.208629Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"XL_transline_zero_pu_per_mile = X0_per_mi / Z_base_tr_HV_num","key":"WDwWQ1mGLu"},{"type":"outputs","id":"AJ65jl6m6y0kBQ4QlzQh0","children":[],"key":"JKobLWhaNh"}],"identifier":"b11754fd-446f-428e-b6a1-6459659ba7dd","html_id":"b11754fd-446f-428e-b6a1-6459659ba7dd","key":"hsbllx6j42"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:27.276789Z","iopub.status.busy":"2025-12-01T05:01:27.276252Z","iopub.status.idle":"2025-12-01T05:01:27.325109Z","shell.execute_reply":"2025-12-01T05:01:27.292360Z","shell.execute_reply.started":"2025-12-01T05:01:27.276740Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Zero Sequence Inductive Reactance = {XL_transline_zero_pu_per_mile:0.3e} pu/mile\")","key":"DbqSmVzNsv"},{"type":"outputs","id":"amNByZyQdgtRgX-1H6ypf","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Zero Sequence Inductive Reactance = 9.448e-03 pu/mile\n"},"children":[],"key":"rInljHuvDg"}],"key":"pHjWk1rcNy"}],"identifier":"92400571-de53-4278-889f-3963f93f5c4c","html_id":"92400571-de53-4278-889f-3963f93f5c4c","key":"y7wVgIx0W7"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Zero Sequence Inductive Reactance Per Peter in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"dXkaIhej5k"},{"type":"inlineMath","value":"\\left[pu/meter\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003et\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[pu/meter\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003em\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003et\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eer\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"rOtPUvu0mC"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"orz201vHyw"}],"identifier":"calculate-zero-sequence-inductive-reactance-per-peter-in-left-pu-meter-right","label":"Calculate Zero Sequence Inductive Reactance Per Peter in \\left[pu/meter\\right]:","html_id":"calculate-zero-sequence-inductive-reactance-per-peter-in-left-pu-meter-right","implicit":true,"key":"b5Ua49ot6V"}],"identifier":"7e222dea-c356-479d-912b-a44139d3af17","html_id":"7e222dea-c356-479d-912b-a44139d3af17","key":"cko8NMMiOm"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:27.335915Z","iopub.status.busy":"2025-12-01T05:01:27.334983Z","iopub.status.idle":"2025-12-01T05:01:27.364819Z","shell.execute_reply":"2025-12-01T05:01:27.360641Z","shell.execute_reply.started":"2025-12-01T05:01:27.335758Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"XL_transline_zero_pu_per_meter = XL_transline_zero_pu_per_mile / meters_per_mile","key":"Fro6MfFmCl"},{"type":"outputs","id":"nJ9dOFOuXyOzpSo58xwop","children":[],"key":"hXJfBGJzgm"}],"identifier":"c91b7efb-6573-438a-964c-01113d8b7b5b","html_id":"c91b7efb-6573-438a-964c-01113d8b7b5b","key":"Ztn1wvGmpo"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:27.365719Z","iopub.status.busy":"2025-12-01T05:01:27.365409Z","iopub.status.idle":"2025-12-01T05:01:27.451296Z","shell.execute_reply":"2025-12-01T05:01:27.430793Z","shell.execute_reply.started":"2025-12-01T05:01:27.365685Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Zero Sequence Inductive Reactance = {XL_transline_zero_pu_per_meter:0.3e} pu/meter\")","key":"gyeDsm8WKX"},{"type":"outputs","id":"Bye6nxf7ioKh-LKi-d9Wg","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Zero Sequence Inductive Reactance = 5.871e-06 pu/meter\n"},"children":[],"key":"Le0UUA0m1r"}],"key":"noV9cGTsOf"}],"identifier":"89931b6b-bad1-40f9-99de-4b0a9134b449","html_id":"89931b6b-bad1-40f9-99de-4b0a9134b449","key":"mUsT9Cnt4n"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Zero Sequence Capacitive Reactance per Mile in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"qq1LiZSmbT"},{"type":"inlineMath","value":"\\left[pu \\times mile\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmo\u003e×\u003c/mo\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ei\u003c/mi\u003e\u003cmi\u003el\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[pu \\times mile\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e×\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003emi\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.01968em;\"\u003el\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"sCEn6LiH7i"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"F5gglcgjHZ"}],"identifier":"calculate-zero-sequence-capacitive-reactance-per-mile-in-left-pu-times-mile-right","label":"Calculate Zero Sequence Capacitive Reactance per Mile in \\left[pu \\times mile\\right]:","html_id":"calculate-zero-sequence-capacitive-reactance-per-mile-in-left-pu-times-mile-right","implicit":true,"key":"hTYon5OY84"}],"identifier":"1f44733b-5b63-48c0-a7c4-e14085c7df6a","html_id":"1f44733b-5b63-48c0-a7c4-e14085c7df6a","key":"XVt8XWUBdo"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:27.454106Z","iopub.status.busy":"2025-12-01T05:01:27.453480Z","iopub.status.idle":"2025-12-01T05:01:27.500816Z","shell.execute_reply":"2025-12-01T05:01:27.498674Z","shell.execute_reply.started":"2025-12-01T05:01:27.454070Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"XC_transline_zero_pu_mile = (1/Y0_per_mi) / Z_base_tr_HV_num","key":"rI5JSfoRvF"},{"type":"outputs","id":"m2NDizAf3_OudpZZkBsyC","children":[],"key":"ocPCahQwSW"}],"identifier":"bd369b5a-293e-4ec4-a249-c0e6559d369f","html_id":"bd369b5a-293e-4ec4-a249-c0e6559d369f","key":"gaoParPmYk"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:27.502261Z","iopub.status.busy":"2025-12-01T05:01:27.501732Z","iopub.status.idle":"2025-12-01T05:01:27.576681Z","shell.execute_reply":"2025-12-01T05:01:27.567610Z","shell.execute_reply.started":"2025-12-01T05:01:27.502226Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Zero Sequence Capacitive Reactance = {XC_transline_zero_pu_mile:0.3e} pu*mile\")","key":"eicnxsiHP6"},{"type":"outputs","id":"sUcS-Hc6fBMPqtIdsNyMp","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Zero Sequence Capacitive Reactance = 1.125e+03 pu*mile\n"},"children":[],"key":"pe4wdHSnr3"}],"key":"ifzCRENUK0"}],"identifier":"9b30a2f0-03af-4b42-90cd-fa969a72ecf8","html_id":"9b30a2f0-03af-4b42-90cd-fa969a72ecf8","key":"T5JkEigeCR"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Zero Sequence Capacitive Reactance per Meter in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"YAWrRs5SVD"},{"type":"inlineMath","value":"\\left[pu \\times meter\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003eu\u003c/mi\u003e\u003cmo\u003e×\u003c/mo\u003e\u003cmi\u003em\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003et\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[pu \\times meter\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eu\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mbin\"\u003e×\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2222em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003em\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003et\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eer\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"tJb6KSlokm"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Fdqx0Anp77"}],"identifier":"calculate-zero-sequence-capacitive-reactance-per-meter-in-left-pu-times-meter-right","label":"Calculate Zero Sequence Capacitive Reactance per Meter in \\left[pu \\times meter\\right]:","html_id":"calculate-zero-sequence-capacitive-reactance-per-meter-in-left-pu-times-meter-right","implicit":true,"key":"kAV6q1sv0M"}],"identifier":"bb3f97c9-f8c2-49bd-b819-a60e5ed8a65f","html_id":"bb3f97c9-f8c2-49bd-b819-a60e5ed8a65f","key":"SIPk0l2Bku"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:27.577873Z","iopub.status.busy":"2025-12-01T05:01:27.577485Z","iopub.status.idle":"2025-12-01T05:01:27.603593Z","shell.execute_reply":"2025-12-01T05:01:27.599558Z","shell.execute_reply.started":"2025-12-01T05:01:27.577837Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"XC_transline_zero_pu_meter = (XC_transline_zero_pu_mile / meters_per_mile)","key":"QHsj0rLYKI"},{"type":"outputs","id":"HrJtewGk7NCl4-Ckbf66n","children":[],"key":"ESdWr2io8b"}],"identifier":"45564157-8f70-48f7-8e4a-68c7386e37a3","html_id":"45564157-8f70-48f7-8e4a-68c7386e37a3","key":"Uj7SuhQc4M"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:27.604631Z","iopub.status.busy":"2025-12-01T05:01:27.604242Z","iopub.status.idle":"2025-12-01T05:01:27.633777Z","shell.execute_reply":"2025-12-01T05:01:27.631440Z","shell.execute_reply.started":"2025-12-01T05:01:27.604588Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Transmission Line Zero Sequence Capacitive Reactance = {XC_transline_zero_pu_meter:0.3e} pu*meter\")","key":"TNjBf2Onq7"},{"type":"outputs","id":"pGR7rbJTxoTzt1C8paozx","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Transmission Line Zero Sequence Capacitive Reactance = 6.989e-01 pu*meter\n"},"children":[],"key":"LTdNS9QM8Z"}],"key":"BristhOqSp"}],"identifier":"9a178d5b-4de9-4835-9519-c1736eb78bce","html_id":"9a178d5b-4de9-4835-9519-c1736eb78bce","key":"tahL8CeC27"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Plot Transmission Line Calculation Results","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"uRBynH0CgD"}],"identifier":"plot-transmission-line-calculation-results","label":"Plot Transmission Line Calculation Results","html_id":"plot-transmission-line-calculation-results","implicit":true,"key":"usCsGbCIE6"}],"identifier":"8fbde305-a8c6-4842-8dd8-40daa888cde9","html_id":"8fbde305-a8c6-4842-8dd8-40daa888cde9","key":"vn4HBF3AzG"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:27.634861Z","iopub.status.busy":"2025-12-01T05:01:27.634540Z","iopub.status.idle":"2025-12-01T05:01:28.478217Z","shell.execute_reply":"2025-12-01T05:01:28.470016Z","shell.execute_reply.started":"2025-12-01T05:01:27.634829Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"fig, ((ax1, ax2), (ax3, ax4)) = plt.subplots(2, 2, figsize=(12, 10))\n\n# R-X vectors (phasors)\nseqs = ['Positive', 'Zero']\nRs = [R1_total, R0_total]\nXs = [X1_total, X0_total]\ncolors = ['b', 'g']\nfor i, (seq, r, x, col) in enumerate(zip(seqs, Rs, Xs, colors)):\n    ax1.arrow(0, 0, r, x, head_width=0.1, head_length=0.1, fc=col, ec=col, linewidth=2)\n    ax1.plot([0, r], [0, x], col+'--', alpha=0.7)\n    ax1.text(r + 0.05, x, seq, fontsize=12, color=col)\n\nax1.set_xlabel(r'R $\\left[\\Omega\\right]$')\nax1.set_ylabel(r'X $\\left[\\Omega\\right]$')\nax1.set_title('Sequence Impedance Phasors (Total 10 miles)')\nax1.grid(True, alpha=0.3)\nax1.set_xlim(0, 8)\nax1.set_ylim(0, 20)\n\n# Y bar with annotations\nYs = [Y1_total * 1e6, Y0_total * 1e6]  # μS\nbars = ax2.bar(seqs, Ys, color=colors, alpha=0.8, edgecolor='black')\nfor bar, y in zip(bars, Ys):\n    height = bar.get_height()\n    ax2.text(bar.get_x() + bar.get_width()/2., height + 0.5, f'{y:.2f} $\\mu Siemens$', ha='center', va='bottom', fontsize=10)\nax2.set_ylabel(r'Shunt Y $\\left[\\mu S\\right]$')\nax2.set_title('Sequence Shunt Admittances (Detailed)')\nax2.grid(axis='y', alpha=0.3)\nax2.set_ylim(0, 80)\n\n# Surge Z_c breakdown (pie: inductive vs. resistive contrib)\ncontrib_r = (R1_per_mi / (R1_per_mi + 1j * X1_per_mi)).real * 100  # Approx %\nlabels_c = [r'Inductive (X) $\\left[\\%\\right]$', r'Resistive (R) $\\left[\\%\\right]$']\nsizes_c = [100 - contrib_r * 100, contrib_r * 100]\nax3.pie(sizes_c, labels=labels_c, autopct='%1.1f%%', colors=['blue', 'green'], startangle=90)\nax3.set_title('Surge Impedance Composition')\n\n# C_eq vs. length\nlengths = np.linspace(5, 20, 50)\nC_vs_l = (Y1_per_mi * lengths) / omega_num * 1e9  # nF\nax4.plot(lengths, C_vs_l, 'g-', linewidth=2, label='C_eq (nF)')\nax4.scatter(line_length_mi, C_line_pos_num * 1e9, color='red', s=100, zorder=5, label=f'10 mi: {C_line_pos_num * 1e9:.1f} nF')\nax4.set_xlabel(r'Line Length $\\left[miles\\right]$')\nax4.set_ylabel(r'Equivalent Capacitance $\\left[\\frac{nF}{phase}\\right]$')\nax4.set_title('Line Capacitance vs Transmission Line Length')\nax4.legend()\nax4.grid(True, alpha=0.3)\n\nplt.tight_layout()\nplt.show()","key":"VzlHoJ04y1"},{"type":"outputs","id":"GL6dgH3VKPsedGpfN9Rv2","children":[{"type":"output","jupyter_data":{"output_type":"display_data","metadata":{},"data":{"image/png":{"content_type":"image/png","hash":"4ddbdd3cbd1006d9e54cbafbea86887c","path":"/build/4ddbdd3cbd1006d9e54cbafbea86887c.png"},"text/plain":{"content":"\u003cFigure size 1200x1000 with 4 Axes\u003e","content_type":"text/plain"}}},"children":[],"key":"mxRu9CfZva"}],"key":"YnTV4URlqw"}],"identifier":"34ae6f41-f381-40fd-90f8-c45416f74db4","html_id":"34ae6f41-f381-40fd-90f8-c45416f74db4","key":"C9SmMwFXkD"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Load Calculations","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"MYgmGbj5Bh"}],"identifier":"load-calculations","label":"Load Calculations","html_id":"load-calculations","implicit":true,"key":"pXlCjXE9eJ"}],"identifier":"1f03ffe0-b167-4ef4-a491-4b6fd8f01912","html_id":"1f03ffe0-b167-4ef4-a491-4b6fd8f01912","key":"uZH14PIpjs"},{"type":"block","kind":"notebook-content","children":[{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":1,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"S_load = 700 MVA, pf=0.95 lag ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Y0Eny4TsOw"},{"type":"inlineMath","value":"\\to","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e→\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\to\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.3669em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e→\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"H0YyUAysQj"},{"type":"text","value":" P=665 MW, Q=218.6 MVAR.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"jzXsVK9Gzr"}],"key":"wHUkkD2E4u"}],"key":"mEPtA3EP3K"},{"type":"listItem","spread":true,"position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Per-phase Z_load = ","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"key":"QT7qydeepw"},{"type":"inlineMath","value":"V_{ph\\_HV}^2","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsubsup\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmrow\u003e\u003cmi\u003ep\u003c/mi\u003e\u003cmi\u003eh\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e_\u003c/mi\u003e\u003cmi\u003eH\u003c/mi\u003e\u003cmi\u003eV\u003c/mi\u003e\u003c/mrow\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msubsup\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eV_{ph\\_HV}^2\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.3142em;vertical-align:-0.5001em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-2.4169em;margin-left:-0.2222em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003ep\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eh\u003c/span\u003e\u003cspan class=\"mord mtight\" style=\"margin-right:0.02778em;\"\u003e_\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.08125em;\"\u003eH\u003c/span\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.5001em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"RVLI8oMn8K"},{"type":"text","value":" / (S_load / 3) = ","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"key":"xrn7vLwIUy"},{"type":"inlineMath","value":"V_{LL}^2","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsubsup\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmrow\u003e\u003cmi\u003eL\u003c/mi\u003e\u003cmi\u003eL\u003c/mi\u003e\u003c/mrow\u003e\u003cmn\u003e2\u003c/mn\u003e\u003c/msubsup\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003eV_{LL}^2\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.0894em;vertical-align:-0.2753em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.8141em;\"\u003e\u003cspan style=\"top:-2.4247em;margin-left:-0.2222em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003eLL\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-3.063em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mtight\"\u003e2\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.2753em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"vUKiy6OiGm"},{"type":"text","value":" / S_load (wye).","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"key":"Abl29MrmqB"}],"key":"BGw9J5Tsso"}],"key":"wMW3dE3qxM"},{"type":"listItem","spread":true,"position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"paragraph","children":[{"type":"inlineMath","value":"\\theta","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eθ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\theta\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eθ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"q9aqCBH4ds"},{"type":"text","value":" = acos(0.95) ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"CUK4gzdC59"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"z8ka25DGIX"},{"type":"text","value":" 18.19","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"cu8BUnKXOh"},{"type":"text","value":"°","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"v1Bkcz6r99"},{"type":"text","value":", R = |Z| cos ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"Gbh2lGFcmA"},{"type":"inlineMath","value":"\\theta","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eθ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\theta\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eθ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"qhIZKQND5x"},{"type":"text","value":", X = |Z| sin ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"ONqzUJA49V"},{"type":"inlineMath","value":"\\theta","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eθ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\theta\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003eθ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"figuZysE8t"},{"type":"text","value":" (inductive +jX).","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"ZSTYtzzZst"}],"key":"Xz5ZZq6dxU"}],"key":"rBl2Bpi4Zo"},{"type":"listItem","spread":true,"position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Detailed Plot: Power Triangle with Phasor Overlay","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"cW5itKwFOt"}],"key":"cYG9JjmHsJ"}],"key":"vTZ36PWpA2"},{"type":"listItem","spread":true,"position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Combined subplot: Power triangle + Z phasor, with pf angle arc.","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"Ng1Iolla3L"}],"key":"j6uJAT9C5C"}],"key":"TyQkHh2X3p"}],"key":"mc61UW3EBX"}],"identifier":"7655ccab-192b-4c1c-bb15-21e2e76d85be","html_id":"7655ccab-192b-4c1c-bb15-21e2e76d85be","key":"xO9YnImbRD"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Load Real Power Dissipation in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"FX9FyJUWdN"},{"type":"inlineMath","value":"\\left[W\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eW\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[W\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.13889em;\"\u003eW\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"TM6enU0nWK"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"k6Fcvn1lCw"}],"identifier":"calculate-load-real-power-dissipation-in-left-w-right","label":"Calculate Load Real Power Dissipation in \\left[W\\right]:","html_id":"calculate-load-real-power-dissipation-in-left-w-right","implicit":true,"key":"y9ajZHwvww"}],"identifier":"96d603a0-24f6-44d8-a65f-dc9131429464","html_id":"96d603a0-24f6-44d8-a65f-dc9131429464","key":"UEQyWQ92ph"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:28.480633Z","iopub.status.busy":"2025-12-01T05:01:28.479063Z","iopub.status.idle":"2025-12-01T05:01:28.510106Z","shell.execute_reply":"2025-12-01T05:01:28.501794Z","shell.execute_reply.started":"2025-12-01T05:01:28.480269Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"P_sym = S_load_sym * pf_sym","key":"NEspfQMExC"},{"type":"outputs","id":"Fq1W_O98W4eVkIJAvxg0Y","children":[],"key":"V7jAA26a2i"}],"identifier":"b26cc8d9-a10d-45de-9362-2cdd35f9de02","html_id":"b26cc8d9-a10d-45de-9362-2cdd35f9de02","key":"r1spobkjiI"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:28.511746Z","iopub.status.busy":"2025-12-01T05:01:28.511308Z","iopub.status.idle":"2025-12-01T05:01:28.557741Z","shell.execute_reply":"2025-12-01T05:01:28.553122Z","shell.execute_reply.started":"2025-12-01T05:01:28.511697Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"P_num = float(P_sym.subs({S_load_sym: S_load_num, pf_sym: pf_lag}) / 1e6)  # MW","key":"HpPTqnX1eX"},{"type":"outputs","id":"rceQGE7CiIJIdp82I9GXW","children":[],"key":"z8EZdGFRSo"}],"identifier":"6b0ef854-81d5-4e4e-af6d-7420f78ad7ff","html_id":"6b0ef854-81d5-4e4e-af6d-7420f78ad7ff","key":"vy0nOLB0yt"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:28.559861Z","iopub.status.busy":"2025-12-01T05:01:28.558578Z","iopub.status.idle":"2025-12-01T05:01:28.587783Z","shell.execute_reply":"2025-12-01T05:01:28.586173Z","shell.execute_reply.started":"2025-12-01T05:01:28.559769Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Load Real Power Dissipation P = {P_num:.1f} MW\")","key":"q1Owuvf3lz"},{"type":"outputs","id":"dCbavunndEivWBDsZ3MiD","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Load Real Power Dissipation P = 665.0 MW\n"},"children":[],"key":"XyWlLdJD3c"}],"key":"l78aakW8sj"}],"identifier":"60263860-9cba-43b7-a8da-5c8271d2e6dd","html_id":"60263860-9cba-43b7-a8da-5c8271d2e6dd","key":"zG6d0On1kU"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Load Reactive Power Consumption in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"SmpT7l0fo9"},{"type":"inlineMath","value":"\\left[VAR\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eV\u003c/mi\u003e\u003cmi\u003eA\u003c/mi\u003e\u003cmi\u003eR\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[VAR\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.22222em;\"\u003eV\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eA\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.00773em;\"\u003eR\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"J4nN2Yw6OG"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"GRoIQiZxZX"}],"identifier":"calculate-load-reactive-power-consumption-in-left-var-right","label":"Calculate Load Reactive Power Consumption in \\left[VAR\\right]:","html_id":"calculate-load-reactive-power-consumption-in-left-var-right","implicit":true,"key":"vNSirO39dx"}],"identifier":"89065a0a-e6d6-408a-b249-d29b946f9426","html_id":"89065a0a-e6d6-408a-b249-d29b946f9426","key":"ro2C8xgKVh"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:28.589929Z","iopub.status.busy":"2025-12-01T05:01:28.588903Z","iopub.status.idle":"2025-12-01T05:01:28.667906Z","shell.execute_reply":"2025-12-01T05:01:28.663434Z","shell.execute_reply.started":"2025-12-01T05:01:28.589876Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"Q_sym = S_load_sym * sp.sqrt(1 - pf_sym**2)  # sin θ = sqrt(1 - cos² θ)","key":"UbbwI2Bjju"},{"type":"outputs","id":"ikKqb2Eu9HwuH9EMMjGaD","children":[],"key":"jw8kAvP7oy"}],"identifier":"287ef8d1-1687-4d24-a46a-72b314a1194d","html_id":"287ef8d1-1687-4d24-a46a-72b314a1194d","key":"Sxn9zDK9mU"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:28.669044Z","iopub.status.busy":"2025-12-01T05:01:28.668513Z","iopub.status.idle":"2025-12-01T05:01:28.726786Z","shell.execute_reply":"2025-12-01T05:01:28.710428Z","shell.execute_reply.started":"2025-12-01T05:01:28.669004Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"Q_num = float(Q_sym.subs({S_load_sym: S_load_num, pf_sym: pf_lag}) / 1e6)  # MVAR","key":"YMeqAfsRFT"},{"type":"outputs","id":"GSZQ445QNghRLwONjMI-Z","children":[],"key":"IACHxqTUyz"}],"identifier":"b303c52c-7df7-416c-97d4-adb4f9cb3901","html_id":"b303c52c-7df7-416c-97d4-adb4f9cb3901","key":"FAZq7aQtw0"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:28.729803Z","iopub.status.busy":"2025-12-01T05:01:28.729017Z","iopub.status.idle":"2025-12-01T05:01:28.768012Z","shell.execute_reply":"2025-12-01T05:01:28.762850Z","shell.execute_reply.started":"2025-12-01T05:01:28.729736Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Load Reactive Power Consumption Q = {Q_num:.1f} MVAR (lagging)\")","key":"yiqQkuHhfb"},{"type":"outputs","id":"PUynDV3dZ3QSBvIaJJoIn","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Load Reactive Power Consumption Q = 218.6 MVAR (lagging)\n"},"children":[],"key":"h225bm0v8C"}],"key":"ehhqaeoE6f"}],"identifier":"d41ee928-5eee-4385-977d-1e0dc6ef0ba1","html_id":"d41ee928-5eee-4385-977d-1e0dc6ef0ba1","key":"Akre2LK0sI"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Load Per Phase Impedance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Yg8rc3i2s0"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"p4Cws6tQtA"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"sEGGsk8k8x"}],"identifier":"calculate-load-per-phase-impedance-in-left-omega-right","label":"Calculate Load Per Phase Impedance in \\left[\\Omega\\right]:","html_id":"calculate-load-per-phase-impedance-in-left-omega-right","implicit":true,"key":"LYhd3HCSOz"}],"identifier":"55423c2a-809e-41d6-b57c-9d4becfb2eea","html_id":"55423c2a-809e-41d6-b57c-9d4becfb2eea","key":"HWUPI2Gpa5"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:28.770371Z","iopub.status.busy":"2025-12-01T05:01:28.769872Z","iopub.status.idle":"2025-12-01T05:01:28.795030Z","shell.execute_reply":"2025-12-01T05:01:28.789828Z","shell.execute_reply.started":"2025-12-01T05:01:28.770315Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"V_LL_HV_num = V_tr_HV_num\nZ_load_mag_num = V_LL_HV_num**2 / S_load_num","key":"Pv5i2UcCUo"},{"type":"outputs","id":"jKt_gY-P9kcNW8PBFN0-a","children":[],"key":"l8MxXj9ayE"}],"identifier":"e4a8bff6-42b7-40b9-a9a0-9951a2c78b86","html_id":"e4a8bff6-42b7-40b9-a9a0-9951a2c78b86","key":"MycoL2biyP"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:28.796477Z","iopub.status.busy":"2025-12-01T05:01:28.796095Z","iopub.status.idle":"2025-12-01T05:01:28.858336Z","shell.execute_reply":"2025-12-01T05:01:28.855983Z","shell.execute_reply.started":"2025-12-01T05:01:28.796426Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"|Z_load| = {Z_load_mag_num:.2f} ohms/phase\")","key":"xTGc1BhpTF"},{"type":"outputs","id":"V8WAVI0WZbuoynah3XIjO","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"|Z_load| = 393.75 ohms/phase\n"},"children":[],"key":"fKQkvkr7xb"}],"key":"nkCVTLNIxF"}],"identifier":"b6af94f2-d6a5-43fa-9e1b-dcb139e9abb6","html_id":"b6af94f2-d6a5-43fa-9e1b-dcb139e9abb6","key":"dPuFn0jSoU"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Load Per Phase Resistance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Dge9EXRu27"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"UwEL6jCZHr"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"OfoRCeUTkD"}],"identifier":"calculate-load-per-phase-resistance-in-left-omega-right","label":"Calculate Load Per Phase Resistance in \\left[\\Omega\\right]:","html_id":"calculate-load-per-phase-resistance-in-left-omega-right","implicit":true,"key":"lu1yvG9GY2"}],"identifier":"ab4e65aa-d5ad-4089-b78f-e1c01a833fb4","html_id":"ab4e65aa-d5ad-4089-b78f-e1c01a833fb4","key":"tc3yHAmndk"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:28.860876Z","iopub.status.busy":"2025-12-01T05:01:28.860175Z","iopub.status.idle":"2025-12-01T05:01:28.932067Z","shell.execute_reply":"2025-12-01T05:01:28.925262Z","shell.execute_reply.started":"2025-12-01T05:01:28.860797Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"R_load_num = Z_load_mag_num * pf_lag","key":"C7hXMAqDMU"},{"type":"outputs","id":"E1cxErAAQW1C8JAJD7hrE","children":[],"key":"ARTvVNtfLE"}],"identifier":"39524444-b0fe-4e9d-8edb-9ac3e101691d","html_id":"39524444-b0fe-4e9d-8edb-9ac3e101691d","key":"ajaCYWMSRA"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:28.934102Z","iopub.status.busy":"2025-12-01T05:01:28.933824Z","iopub.status.idle":"2025-12-01T05:01:29.012119Z","shell.execute_reply":"2025-12-01T05:01:29.009636Z","shell.execute_reply.started":"2025-12-01T05:01:28.934075Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Load Per Phase Resistance (R_load) = {R_load_num:.2f} ohms\")","key":"wwwgpD6NlW"},{"type":"outputs","id":"M3ycSh2g2BZI7m8GEHi60","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Load Per Phase Resistance (R_load) = 374.06 ohms\n"},"children":[],"key":"QvptWjcMUg"}],"key":"W44isvZ7JE"}],"identifier":"013b1b45-1417-4c7d-bee3-30e2306f61a4","html_id":"013b1b45-1417-4c7d-bee3-30e2306f61a4","key":"NpPN2eOiKJ"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Load Per Phase Reactance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"K7BbWEHW9G"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"nxEV6x01wC"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"bevh0l5Bhx"}],"identifier":"calculate-load-per-phase-reactance-in-left-omega-right","label":"Calculate Load Per Phase Reactance in \\left[\\Omega\\right]:","html_id":"calculate-load-per-phase-reactance-in-left-omega-right","implicit":true,"key":"uF6Lq64n0m"}],"identifier":"3722c3eb-754f-4e27-b1a3-0fe0e2f6e60a","html_id":"3722c3eb-754f-4e27-b1a3-0fe0e2f6e60a","key":"rwFFmbTC5R"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:29.016100Z","iopub.status.busy":"2025-12-01T05:01:29.015328Z","iopub.status.idle":"2025-12-01T05:01:29.074985Z","shell.execute_reply":"2025-12-01T05:01:29.064428Z","shell.execute_reply.started":"2025-12-01T05:01:29.016041Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"X_load_num = Z_load_mag_num * np.sin(np.arccos(pf_lag))","key":"Mj7ZK57gdt"},{"type":"outputs","id":"Uk7fW8ddnLaOGeVZrjSuy","children":[],"key":"v8In7edk8m"}],"identifier":"ee0429e7-b60a-47ea-bbd7-5ec4dfa2004a","html_id":"ee0429e7-b60a-47ea-bbd7-5ec4dfa2004a","key":"yAdR86TqNd"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:29.078888Z","iopub.status.busy":"2025-12-01T05:01:29.077830Z","iopub.status.idle":"2025-12-01T05:01:29.135011Z","shell.execute_reply":"2025-12-01T05:01:29.127160Z","shell.execute_reply.started":"2025-12-01T05:01:29.078814Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Load Per Phase Reactance (X_load) = j{X_load_num:.2f} ohms\")","key":"rznxySxhS7"},{"type":"outputs","id":"kldlfLIsW8zF9UkD1xbt9","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Load Per Phase Reactance (X_load) = j122.95 ohms\n"},"children":[],"key":"KZzZiIH7Z3"}],"key":"f3SstZgEci"}],"identifier":"c70443d3-90f2-4c83-9d77-042791b41fac","html_id":"c70443d3-90f2-4c83-9d77-042791b41fac","key":"QvCaeirl40"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Calculate Load Per Phase Inductance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"p1flHAQJW3"},{"type":"inlineMath","value":"\\left[H\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi\u003eH\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[H\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.08125em;\"\u003eH\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"GN3ZmVh3yr"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"XVcaCxlryD"}],"identifier":"calculate-load-per-phase-inductance-in-left-h-right","label":"Calculate Load Per Phase Inductance in \\left[H\\right]:","html_id":"calculate-load-per-phase-inductance-in-left-h-right","implicit":true,"key":"RYe6WVnZlj"}],"identifier":"fdabf9c0-998a-42e3-8f0d-bdeb267fd081","html_id":"fdabf9c0-998a-42e3-8f0d-bdeb267fd081","key":"LfpaMmMZAA"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:29.136744Z","iopub.status.busy":"2025-12-01T05:01:29.136301Z","iopub.status.idle":"2025-12-01T05:01:29.148086Z","shell.execute_reply":"2025-12-01T05:01:29.145237Z","shell.execute_reply.started":"2025-12-01T05:01:29.136698Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"L_load_num = X_load_num / (2 * np.pi * f)","key":"B7qIX73N8P"},{"type":"outputs","id":"DIaXStGPRac7-A1Rfu1k9","children":[],"key":"RTjreGOu4W"}],"identifier":"3933a9d7-5ebe-439d-bbdf-9547d7e29114","html_id":"3933a9d7-5ebe-439d-bbdf-9547d7e29114","key":"FKm76czvQk"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:29.158012Z","iopub.status.busy":"2025-12-01T05:01:29.151953Z","iopub.status.idle":"2025-12-01T05:01:29.225391Z","shell.execute_reply":"2025-12-01T05:01:29.211754Z","shell.execute_reply.started":"2025-12-01T05:01:29.157938Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Load Per Phase Inductance (L_load) = {L_load_num:.3f} H\")","key":"j8x20eGpJB"},{"type":"outputs","id":"ZV9yTYNXHL7QpsgWjezOO","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Load Per Phase Inductance (L_load) = 0.326 H\n"},"children":[],"key":"aSYnY7yBnU"}],"key":"GEWVw9Qhpx"}],"identifier":"e8852f80-a915-40eb-acd1-5b2df05ac981","html_id":"e8852f80-a915-40eb-acd1-5b2df05ac981","key":"dhWIOgECmb"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Load Per Phase Impedance in ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"pNU2yhtl1S"},{"type":"inlineMath","value":"\\left[\\Omega\\right]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo fence=\"true\"\u003e[\u003c/mo\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003cmo fence=\"true\"\u003e]\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\left[\\Omega\\right]\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1em;vertical-align:-0.25em;\"\u003e\u003c/span\u003e\u003cspan class=\"minner\"\u003e\u003cspan class=\"mopen delimcenter\" style=\"top:0em;\"\u003e[\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003cspan class=\"mclose delimcenter\" style=\"top:0em;\"\u003e]\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"H0dExK8kT7"},{"type":"text","value":":","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"LqhZwtFjS9"}],"identifier":"load-per-phase-impedance-in-left-omega-right","label":"Load Per Phase Impedance in \\left[\\Omega\\right]:","html_id":"load-per-phase-impedance-in-left-omega-right","implicit":true,"key":"G2XJWLJk8H"}],"identifier":"e37121ad-78fa-4629-be7d-e226b6fcf324","html_id":"e37121ad-78fa-4629-be7d-e226b6fcf324","key":"NvHJ2ndZhS"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:29.229881Z","iopub.status.busy":"2025-12-01T05:01:29.228375Z","iopub.status.idle":"2025-12-01T05:01:29.296147Z","shell.execute_reply":"2025-12-01T05:01:29.253033Z","shell.execute_reply.started":"2025-12-01T05:01:29.229810Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"print(f\"Z_load = {R_load_num:.2f} + j{X_load_num:.2f} ohms\")","key":"rDEoS1Pp1X"},{"type":"outputs","id":"XKJyGeAzA8aFXpa6Q4g8b","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"Z_load = 374.06 + j122.95 ohms\n"},"children":[],"key":"cgvzGR12e9"}],"key":"syeIsJRHWX"}],"identifier":"7eb02cf1-2374-47c1-83ef-35b60e453054","html_id":"7eb02cf1-2374-47c1-83ef-35b60e453054","key":"SMZy1CKpqa"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Plot Load Calculation Results","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"aBHF5OmXM9"}],"identifier":"plot-load-calculation-results","label":"Plot Load Calculation Results","html_id":"plot-load-calculation-results","implicit":true,"key":"TpPOC7kzPX"}],"identifier":"20a315d2-6672-4fec-9f23-5ee4aa2ceafe","html_id":"20a315d2-6672-4fec-9f23-5ee4aa2ceafe","key":"tXYfJHeCom"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:29.306260Z","iopub.status.busy":"2025-12-01T05:01:29.302178Z","iopub.status.idle":"2025-12-01T05:01:29.983762Z","shell.execute_reply":"2025-12-01T05:01:29.979906Z","shell.execute_reply.started":"2025-12-01T05:01:29.306198Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"fig, (ax1, ax2) = plt.subplots(1, 2, figsize=(12, 5))\n\n# Power triangle\nax1.plot([0, P_num], [0, 0], 'r-', label='P (Active)', linewidth=3)\nax1.plot([P_num, P_num], [0, Q_num], 'b-', label='Q (Reactive)', linewidth=3)\nax1.arrow(0, 0, P_num, Q_num, head_width=15, head_length=15, fc='k', ec='k', linewidth=2)\nax1.plot(P_num, Q_num, 'ko', markersize=8)\nax1.set_xlim(-50, 700)\nax1.set_ylim(-50, 250)\nax1.set_xlabel('P (MW)', fontsize=12)\nax1.set_ylabel('Q (MVAR)', fontsize=12)\nax1.set_title('Load Power Triangle (Lagging pf, Detailed)', fontsize=14)\nax1.legend(fontsize=10)\nax1.grid(True, alpha=0.3)\n\n# pf angle arc\ntheta_pf_rad = np.arccos(pf_lag)\narc_pf = Arc((0,0), 500, 250, theta1=0, theta2=theta_pf_rad * 180/np.pi, color='purple', linewidth=2)\nax1.add_patch(arc_pf)\nax1.text(300, 50, f'pf = cos $\\\\theta$ = {pf_lag}', fontsize=11, bbox=dict(boxstyle=\"round,pad=0.3\", facecolor=\"yellow\", alpha=0.5))\n\n# Z phasor\nax2.plot([0, R_load_num], [0, 0], 'r-', label='R', linewidth=3)\nax2.plot([R_load_num, R_load_num], [0, X_load_num], 'b-', label='jX', linewidth=3)\nax2.arrow(0, 0, R_load_num, X_load_num, head_width=8, head_length=8, fc='k', ec='k', linewidth=2)\nax2.plot(R_load_num, X_load_num, 'ko', markersize=8)\nax2.set_xlabel(r'Real ($\\Omega$)', fontsize=12)\nax2.set_ylabel(r'Imag ($\\Omega$)', fontsize=12)\nax2.set_title(f'Load Impedance Phasor (|Z|={Z_load_mag_num:0.2f} $\\\\Omega$)', fontsize=14)\nax2.legend(fontsize=10)\nax2.grid(True, alpha=0.3)\n\n# Z angle arc\ntheta_z_rad = np.arctan(X_load_num / R_load_num)\narc_z = Arc((0,0), 0.5*R_load_num, 0.5*X_load_num, theta1=0, theta2=theta_z_rad * 180/np.pi, color='purple', linewidth=2)\nax2.add_patch(arc_z)\nax2.text(0.4 * R_load_num, 0.2 * X_load_num, f'$\\\\angle$Z = {theta_z_rad * 180/np.pi:.1f}°', fontsize=11, ha='center')\n\nplt.tight_layout()\nplt.show()","key":"LnWGs9Am5v"},{"type":"outputs","id":"kpb-jvUJFdsUl4jp9e7av","children":[{"type":"output","jupyter_data":{"output_type":"display_data","metadata":{},"data":{"image/png":{"content_type":"image/png","hash":"79b398fc96bcde57a3e897021ab95f7e","path":"/build/79b398fc96bcde57a3e897021ab95f7e.png"},"text/plain":{"content":"\u003cFigure size 1200x500 with 2 Axes\u003e","content_type":"text/plain"}}},"children":[],"key":"smWATrm6Kd"}],"key":"Mg5hkOAb10"}],"identifier":"1d69d393-5339-4c42-ae25-54c26cf85124","html_id":"1d69d393-5339-4c42-ae25-54c26cf85124","key":"W7q2TLY4KC"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Summary of Calculations to Enter into PSCAD","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"JQbB4j5XsW"}],"identifier":"summary-of-calculations-to-enter-into-pscad","label":"Summary of Calculations to Enter into PSCAD","html_id":"summary-of-calculations-to-enter-into-pscad","implicit":true,"key":"H9xkKyf3kB"}],"identifier":"f7a5f641-4567-47dc-99fc-53aa808dca51","html_id":"f7a5f641-4567-47dc-99fc-53aa808dca51","key":"yrCUtHCOny"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:29.985012Z","iopub.status.busy":"2025-12-01T05:01:29.984646Z","iopub.status.idle":"2025-12-01T05:01:30.016560Z","shell.execute_reply":"2025-12-01T05:01:30.001013Z","shell.execute_reply.started":"2025-12-01T05:01:29.984982Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"# Data table as DataFrame for display\ndata = {\n    'Component': ['Generator', 'Transformer (HV)', 'Line Pos Seq', 'Line Zero Seq', 'Load (per phase)'],\n    r'R ($\\Omega$)': [r'$\\theta$ (neglect)', f'{R_tr_HV_num:.2f}', f'{R1_total:.3f}', f'{R0_total:.3f}', f'{R_load_num:.2f}'],\n    r'X ($\\Omega$)': [f'{X_gen_num:.4f}', f'{X_tr_HV_num:.2f}', f'{X1_total:.3f}', f'{X0_total:.3f}', f'{X_load_num:.2f}'],\n    'Y/Shunt (S)': ['N/A', f'j{B_m_num:.2f} + j{omega_num * C_lv_num:.2e}', f'j{Y1_total:.2e}', f'j{Y0_total:.2e}', 'N/A'],\n    'Notes': ['jX\\'\\' only', 'Referred, X/R=5', 'Total 10 mi', 'Total 10 mi', 'Constant Z, wye']\n}\n\ndf = pd.DataFrame(data)\nprint(df.to_string(index=False))","key":"DK4eW3fRCG"},{"type":"outputs","id":"7N_jbqPxlVNI0dfCTv9VL","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"       Component       R ($\\Omega$) X ($\\Omega$)       Y/Shunt (S)           Notes\n       Generator $\\theta$ (neglect)       0.0998               N/A       jX'' only\nTransformer (HV)               5.93        29.64 j0.00 + j1.88e-06 Referred, X/R=5\n    Line Pos Seq              0.254        5.950         j7.03e-05     Total 10 mi\n   Line Zero Seq              5.780       16.800         j5.00e-05     Total 10 mi\nLoad (per phase)             374.06       122.95               N/A Constant Z, wye\n"},"children":[],"key":"UugxhaT3qj"}],"key":"YLmtsgi8pO"}],"identifier":"ba20977c-d559-4a90-8bca-f41b2d857abe","html_id":"ba20977c-d559-4a90-8bca-f41b2d857abe","key":"g4LTlIJZce"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:30.019948Z","iopub.status.busy":"2025-12-01T05:01:30.018713Z","iopub.status.idle":"2025-12-01T05:01:30.078909Z","shell.execute_reply":"2025-12-01T05:01:30.072069Z","shell.execute_reply.started":"2025-12-01T05:01:30.019656Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"df","key":"AjdR69SyWl"},{"type":"outputs","id":"ryq7oY0PMHNVdH1tYaws4","children":[{"type":"output","jupyter_data":{"output_type":"execute_result","execution_count":141,"metadata":{},"data":{"text/html":{"content":"\u003cdiv\u003e\n\u003cstyle scoped\u003e\n    .dataframe tbody tr th:only-of-type {\n        vertical-align: middle;\n    }\n\n    .dataframe tbody tr th {\n        vertical-align: top;\n    }\n\n    .dataframe thead th {\n        text-align: right;\n    }\n\u003c/style\u003e\n\u003ctable border=\"1\" class=\"dataframe\"\u003e\n  \u003cthead\u003e\n    \u003ctr style=\"text-align: right;\"\u003e\n      \u003cth\u003e\u003c/th\u003e\n      \u003cth\u003eComponent\u003c/th\u003e\n      \u003cth\u003eR ($\\Omega$)\u003c/th\u003e\n      \u003cth\u003eX ($\\Omega$)\u003c/th\u003e\n      \u003cth\u003eY/Shunt (S)\u003c/th\u003e\n      \u003cth\u003eNotes\u003c/th\u003e\n    \u003c/tr\u003e\n  \u003c/thead\u003e\n  \u003ctbody\u003e\n    \u003ctr\u003e\n      \u003cth\u003e0\u003c/th\u003e\n      \u003ctd\u003eGenerator\u003c/td\u003e\n      \u003ctd\u003e$\\theta$ (neglect)\u003c/td\u003e\n      \u003ctd\u003e0.0998\u003c/td\u003e\n      \u003ctd\u003eN/A\u003c/td\u003e\n      \u003ctd\u003ejX'' only\u003c/td\u003e\n    \u003c/tr\u003e\n    \u003ctr\u003e\n      \u003cth\u003e1\u003c/th\u003e\n      \u003ctd\u003eTransformer (HV)\u003c/td\u003e\n      \u003ctd\u003e5.93\u003c/td\u003e\n      \u003ctd\u003e29.64\u003c/td\u003e\n      \u003ctd\u003ej0.00 + j1.88e-06\u003c/td\u003e\n      \u003ctd\u003eReferred, X/R=5\u003c/td\u003e\n    \u003c/tr\u003e\n    \u003ctr\u003e\n      \u003cth\u003e2\u003c/th\u003e\n      \u003ctd\u003eLine Pos Seq\u003c/td\u003e\n      \u003ctd\u003e0.254\u003c/td\u003e\n      \u003ctd\u003e5.950\u003c/td\u003e\n      \u003ctd\u003ej7.03e-05\u003c/td\u003e\n      \u003ctd\u003eTotal 10 mi\u003c/td\u003e\n    \u003c/tr\u003e\n    \u003ctr\u003e\n      \u003cth\u003e3\u003c/th\u003e\n      \u003ctd\u003eLine Zero Seq\u003c/td\u003e\n      \u003ctd\u003e5.780\u003c/td\u003e\n      \u003ctd\u003e16.800\u003c/td\u003e\n      \u003ctd\u003ej5.00e-05\u003c/td\u003e\n      \u003ctd\u003eTotal 10 mi\u003c/td\u003e\n    \u003c/tr\u003e\n    \u003ctr\u003e\n      \u003cth\u003e4\u003c/th\u003e\n      \u003ctd\u003eLoad (per phase)\u003c/td\u003e\n      \u003ctd\u003e374.06\u003c/td\u003e\n      \u003ctd\u003e122.95\u003c/td\u003e\n      \u003ctd\u003eN/A\u003c/td\u003e\n      \u003ctd\u003eConstant Z, wye\u003c/td\u003e\n    \u003c/tr\u003e\n  \u003c/tbody\u003e\n\u003c/table\u003e\n\u003c/div\u003e","content_type":"text/html"},"text/plain":{"content":"          Component        R ($\\Omega$) X ($\\Omega$)        Y/Shunt (S)  \\\n0         Generator  $\\theta$ (neglect)       0.0998                N/A   \n1  Transformer (HV)                5.93        29.64  j0.00 + j1.88e-06   \n2      Line Pos Seq               0.254        5.950          j7.03e-05   \n3     Line Zero Seq               5.780       16.800          j5.00e-05   \n4  Load (per phase)              374.06       122.95                N/A   \n\n             Notes  \n0        jX'' only  \n1  Referred, X/R=5  \n2      Total 10 mi  \n3      Total 10 mi  \n4  Constant Z, wye  ","content_type":"text/plain"}}},"children":[],"key":"UVlm7WzZI9"}],"key":"jKo8xTGiBa"}],"identifier":"6c12c6aa-a427-4dc8-9bbc-938083a279ed","html_id":"6c12c6aa-a427-4dc8-9bbc-938083a279ed","key":"u5LfQc9Rcu"},{"type":"block","kind":"notebook-content","data":{"execution":{"iopub.execute_input":"2025-11-13T02:25:17.934119Z","iopub.status.busy":"2025-11-13T02:25:17.933681Z","iopub.status.idle":"2025-11-13T02:25:17.939822Z","shell.execute_reply":"2025-11-13T02:25:17.938057Z","shell.execute_reply.started":"2025-11-13T02:25:17.934094Z"}},"children":[{"type":"heading","depth":2,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Part 3: Maximum Transient Voltage on Energization (Unloaded Line)","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"dP0uFmZ4TI"}],"identifier":"part-3-maximum-transient-voltage-on-energization-unloaded-line","label":"Part 3: Maximum Transient Voltage on Energization (Unloaded Line)","html_id":"part-3-maximum-transient-voltage-on-energization-unloaded-line","implicit":true,"key":"okkyYZsgA0"}],"identifier":"a5a25cf0-9c31-417c-b450-981dcc8ac9d0","html_id":"a5a25cf0-9c31-417c-b450-981dcc8ac9d0","key":"wfDrT1wHxR"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Theory and Analytical Approximation","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"zsFB8s4hge"}],"identifier":"theory-and-analytical-approximation","label":"Theory and Analytical Approximation","html_id":"theory-and-analytical-approximation","implicit":true,"key":"lR61fScGAn"}],"identifier":"b44e211a-06f6-4c97-a7f4-e170c9e0652f","html_id":"b44e211a-06f6-4c97-a7f4-e170c9e0652f","key":"phhC5J4mdp"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"For Part 3, we calculate the maximum transient overvoltages during energization of the unloaded (open-ended) transmission line. The CB closes when Phase B voltage at the CB (LV side) is at its positive peak. This is a classic capacitive switching transient (Greenwood Ch. 5.3), where the line acts as a capacitor, leading to traveling waves and reflections.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"x6Lp80xoyb"}],"key":"uuuE0uvDPr"}],"identifier":"b1811617-3518-48d9-9b68-9125a17cec08","html_id":"b1811617-3518-48d9-9b68-9125a17cec08","key":"Kg1IOGxaam"},{"type":"block","kind":"notebook-code","data":{"execution":{"iopub.execute_input":"2025-12-01T05:01:30.080989Z","iopub.status.busy":"2025-12-01T05:01:30.080393Z","iopub.status.idle":"2025-12-01T05:01:30.163648Z","shell.execute_reply":"2025-12-01T05:01:30.154856Z","shell.execute_reply.started":"2025-12-01T05:01:30.080881Z"}},"children":[{"type":"code","lang":"python","executable":true,"value":"# Part 3 calculations (HV referral for end; same pu for LV CB side)\na = V_tr_HV_num / V_tr_LV_num  # turns ratio $\\approx$21.875\nX_gen_HV_num = X_gen_num * a**2  # Referred X''\nZ_s = complex(R_tr_HV_num, X_tr_HV_num + X_gen_HV_num)  # Source Z HV\nZ_c_complex = Z_c + 0j  # Approx real\nalpha_complex = Z_c_complex / (Z_c_complex + Z_s)\nalpha_mag = np.abs(alpha_complex)\nrho_s_complex = (Z_s - Z_c_complex) / (Z_s + Z_c_complex)\none_plus_rho_s_complex = 1 + rho_s_complex\ndelta_complex = alpha_complex * one_plus_rho_s_complex  # δV / V_peak for sending\n\n# Nominal crest ph-gnd\nV_peak_LV = np.sqrt(2) * (V_gen_LL_num / np.sqrt(3))\nV_peak_HV = V_peak_LV * a\n\n# Max at load end (first reflection, HV)\nmax_end_HV = 2 * alpha_mag * V_peak_HV\npu_end = max_end_HV / V_peak_HV\n\n# Max at CB line side (LV, initial + first reflection back)\n# Initial: |alpha| V_peak_LV\n# Addition: |delta_complex| V_peak_LV (approx magnitude sum, conservative)\nadd_mag = np.abs(delta_complex) * V_peak_LV\nmax_cb_LV_approx = V_peak_LV + add_mag  # Conservative in-phase add\npu_cb = max_cb_LV_approx / V_peak_LV\n\n# More accurate: complex sum (assuming V_peak real, delta phase)\nv_initial = alpha_complex * V_peak_LV  # complex, but mag for initial\n# But for max, |V_peak_LV + Re(delta) + j Im(delta)|\nre_delta = np.real(delta_complex * V_peak_LV)\nim_delta = np.imag(delta_complex * V_peak_LV)\nmax_cb_LV = np.sqrt( (V_peak_LV + re_delta)**2 + im_delta**2 )\npu_cb_accurate = max_cb_LV / V_peak_LV\n\nprint(f\"V_peak_LV = {V_peak_LV:.1f} kV (1 pu)\")\nprint(f\"V_peak_HV = {V_peak_HV:.1f} kV (1 pu)\")\nprint(f\"|alpha| = {alpha_mag:.3f}\")\nprint(f\"rho_s = {rho_s_complex:.3f} (mag {np.abs(rho_s_complex):.3f})\")\nprint(f\"Max at load end (HV): {max_end_HV / 1e3:.0f} kV ({pu_end:.2f} pu)\")\nprint(f\"Max at CB line side (LV, approx): {max_cb_LV / 1e3:.1f} kV ({pu_cb:.2f} pu)\")\nprint(f\"Max at CB line side (accurate phase): {max_cb_LV / 1e3:.1f} kV ({pu_cb_accurate:.2f} pu)\")","key":"QLF6PtLSsM"},{"type":"outputs","id":"P5u08XUfifQUiMzp1sdHZ","children":[{"type":"output","jupyter_data":{"name":"stdout","output_type":"stream","text":"V_peak_LV = 19595.9 kV (1 pu)\nV_peak_HV = 428660.7 kV (1 pu)\n|alpha| = 0.948\nrho_s = -0.835+0.478j (mag 0.963)\nMax at load end (HV): 813 kV (1.90 pu)\nMax at CB line side (LV, approx): 26.0 kV (1.48 pu)\nMax at CB line side (accurate phase): 26.0 kV (1.33 pu)\n"},"children":[],"key":"zHMeuXxTfi"}],"key":"TdsqFqsgZW"}],"identifier":"75156e17-c2fa-4f71-b0d9-6102d72ec2ae","html_id":"75156e17-c2fa-4f71-b0d9-6102d72ec2ae","key":"VnYwLNcR8j"},{"type":"block","kind":"notebook-content","data":{"execution":{"iopub.execute_input":"2025-11-13T05:15:04.465091Z","iopub.status.busy":"2025-11-13T05:15:04.463807Z","iopub.status.idle":"2025-11-13T05:15:04.478392Z","shell.execute_reply":"2025-11-13T05:15:04.473777Z","shell.execute_reply.started":"2025-11-13T05:15:04.465036Z"}},"children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Observations for Part 3","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"ZbwXMg9uOy"}],"identifier":"observations-for-part-3","label":"Observations for Part 3","html_id":"observations-for-part-3","implicit":true,"key":"V0xyvBrCrV"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":2,"column":1},"end":{"line":6,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"children":[{"type":"paragraph","children":[{"type":"strong","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"children":[{"type":"text","value":"Max at load end","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"key":"cSRqtSy0Fa"}],"key":"nf8jGUOE6U"},{"type":"text","value":": 1.90 pu (826 kV crest), due to full reflection (","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"key":"Z8ZV4hupsP"},{"type":"inlineMath","value":"\\rho_r","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003c/msub\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\rho_r\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\" style=\"margin-right:0.02778em;\"\u003er\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"q9pNcdRYQm"},{"type":"text","value":"=1). Matches Greenwood Ch. 5.3 for low source Z_s.","position":{"start":{"line":2,"column":1},"end":{"line":2,"column":1}},"key":"oIGwUeJ1Dw"}],"key":"II4jLgN3Md"}],"key":"z3l3SNijrC"},{"type":"listItem","spread":true,"position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"paragraph","children":[{"type":"strong","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"text","value":"Max at CB line side","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"l92R2uRuLH"}],"key":"cxUybXO6IW"},{"type":"text","value":": 1.25 pu (24.6 kV crest), small over due to partial reflection back (","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"yCYUix4La2"},{"type":"inlineMath","value":"\\rho_s \\approx ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsub\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003c/msub\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\rho_s \\approx \u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6776em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003cspan class=\"msupsub\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.1514em;\"\u003e\u003cspan style=\"top:-2.55em;margin-left:0em;margin-right:0.05em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:2.7em;\"\u003e\u003c/span\u003e\u003cspan class=\"sizing reset-size6 size3 mtight\"\u003e\u003cspan class=\"mord mathnormal mtight\"\u003es\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.15em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"mspace\" style=\"margin-right:0.2778em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"vEMdTdo69R"},{"type":"text","value":" -0.93).","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"YussSAgALE"}],"key":"jvJDshkini"}],"key":"wpQLXUcuhn"},{"type":"listItem","spread":true,"position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"3-phase effect (close at Phase B peak): Phases A/C close at -0.5 pu, reducing overall max ~5-10%; Phase B dominates.","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"DVLD5FFv8t"}],"key":"yQym9OnRTq"}],"key":"JMbKZJ0yyl"},{"type":"listItem","spread":true,"position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"The plot shows initial jump and ringing (decays in real sim with R); first peak dominates.","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"CUCVBrvP5F"}],"key":"K7nLQ7pT7E"}],"key":"OLITCqiqfk"},{"type":"listItem","spread":true,"position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Recommendation: Use pre-insertion resistors (Part 5) to limit to \u003c1.5 pu.","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"WJc0OwZSDE"}],"key":"HUi6Pcdfz0"}],"key":"x8vuQKQrK1"}],"key":"beKpg8Mgx9"}],"identifier":"1f66b470-b5ad-4318-87ec-ea9ca75e485e","html_id":"1f66b470-b5ad-4318-87ec-ea9ca75e485e","key":"D8y2kzKpep"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Part 3 PSCAD Simulation Setup","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"KngUhfbLNB"}],"identifier":"part-3-pscad-simulation-setup","label":"Part 3 PSCAD Simulation Setup","html_id":"part-3-pscad-simulation-setup","implicit":true,"key":"G8NNLqakiZ"}],"identifier":"71ee338c-5364-41c9-88db-a325f0bf97c9","html_id":"71ee338c-5364-41c9-88db-a325f0bf97c9","key":"fiVbF2Kffo"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Simulation Circuit","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"WwYW2p2tpR"}],"identifier":"simulation-circuit","label":"Simulation Circuit","html_id":"simulation-circuit","implicit":true,"key":"XeKBRMSlGk"}],"identifier":"d41e145e-8a94-4167-bf1c-7afb4c884164","html_id":"d41e145e-8a94-4167-bf1c-7afb4c884164","key":"W1xIJ5gTjp"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"To simulate Part 3 of this Project, the following simulation circuit was developed.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Mlq1IoN2OX"}],"key":"u0Y8DZNfUO"}],"identifier":"bbc81c61-ddd9-4250-a959-99b864b868d7","html_id":"bbc81c61-ddd9-4250-a959-99b864b868d7","key":"r0mT5TMlfB"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/7399ee4c1c2776ddbad8b7ed710cb22a.png","alt":"Sim_Circuit_Part_3.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"AcKmLTcA2v","urlSource":"data:image/png;base64,iVBORw0KGg...ORK5CYII=\n"}],"identifier":"511401d1-7cf2-4a34-907b-556b3e8384f7","html_id":"511401d1-7cf2-4a34-907b-556b3e8384f7","key":"Q5zfqraLPe"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Generator Settings","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"MeLOM20tZE"}],"identifier":"generator-settings","label":"Generator Settings","html_id":"generator-settings","implicit":true,"key":"DMbyNdE2eY"}],"identifier":"5f6a2e3d-6855-45d5-85f6-67b764d41e2d","html_id":"5f6a2e3d-6855-45d5-85f6-67b764d41e2d","key":"BUQzEVh88N"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The generator settings for Phase A are shown below.  The settings for Phase B and C are the same except that Phase B has a phase angle of 120 degrees and Phase C has a phase angle of 240 degrees.  Since this version of PSCAD is limited, the only settings modified were:","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"mmcmXl6M8X"}],"key":"uiE9OKmNHE"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":3,"column":1},"end":{"line":8,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Vm (Rated Volts AC:L-G, RMS) = 13.856 kV.  This value was calculated earlier in the Generator Calculations section.","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"ulerH4FJmB"}],"key":"e2VopUxtf6"}],"key":"JIo5mOTxMe"},{"type":"listItem","spread":true,"position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Tc  (Voltage Input Time Constant) = 0.1 seconds.  This setting was entered so that the generator can start up as a gracefull ramp and enhance simulation convergence.","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"Fjvwh3Em2F"}],"key":"IgxZr44sMM"}],"key":"lFLcX4U4qe"},{"type":"listItem","spread":true,"position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Es (Initial Source Magnitude L-G, RMS) = 13.856 kV. This value was calculated earlier in the Generator Calculations section.","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"cv3jmI8sYh"}],"key":"B8uZM46pzF"}],"key":"jY4YkTcAc2"},{"type":"listItem","spread":true,"position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Ph (Initial Phase) = 0 degrees.  This setting is 120 degrees for Phase B and 240 degrees for Phase C.","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"Htb0gLItGm"}],"key":"jnCwF0dT0l"}],"key":"xbELQilHrh"},{"type":"listItem","spread":true,"position":{"start":{"line":7,"column":1},"end":{"line":8,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Z1 (Impedance Magnitude) = 0.0998 ohms.  This value was calculated earlier in the Generator Calculations section.","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"key":"itddSwjKrp"}],"key":"jGcS6m4W2P"}],"key":"kTPOVT9Mnv"}],"key":"PbXL1Ka16h"},{"type":"paragraph","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"text","value":"No other settings were able to be modified, such as resistances and inductances.  Since this version of PSCAD is limited in the number of nodes it can have, I was forced to assume that the Generator model correctly models the sub-transient reactance of the generator as specified in the Project Instructions.","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"GlxsNZ6rWQ"}],"key":"QVXAuDz7wa"}],"identifier":"121a9473-8b1e-43d1-886e-f5ac7ea92536","html_id":"121a9473-8b1e-43d1-886e-f5ac7ea92536","key":"XKzv55z7J9"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/4f4ea7a310fc3cd66da17e7983e83283.png","alt":"Generator_Settings.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"xttPDKZI1B","urlSource":"data:image/png;base64,iVBORw0KGg...ErkJggg==\n"}],"identifier":"1314dba4-9fed-4bc6-a3df-2f2abee9f717","html_id":"1314dba4-9fed-4bc6-a3df-2f2abee9f717","key":"PcI0is4qOv"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Circuit Breaker Settings","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"W7UXdn8NzD"}],"identifier":"circuit-breaker-settings","label":"Circuit Breaker Settings","html_id":"circuit-breaker-settings","implicit":true,"key":"xtPGjxq2em"}],"identifier":"6273dc41-b5bd-4e19-9014-7c18cda75d5d","html_id":"6273dc41-b5bd-4e19-9014-7c18cda75d5d","key":"WiFnB06mgP"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The circuit breakers for Phases A, B and C were all set as shown below.  The initial state of the circuit breaker is open, and at 0.398 seconds the circuit breakers close.  0.398 seconds was chosen for this simulation because it coincides with Phase B being at voltage maximum as per Project Instructions.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"n0ZcwWaIMQ"}],"key":"vSjW9rYPIE"}],"identifier":"16c311bc-c6f0-4067-8526-b35d28b9d6df","html_id":"16c311bc-c6f0-4067-8526-b35d28b9d6df","key":"xZtkMIFurc"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/4eb8186dd0266d74b6e8a84e6a9c554c.png","alt":"Breaker_Settings.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"pb9sx5BTzB","urlSource":"data:image/png;base64,iVBORw0KGg...ErkJggg==\n"}],"identifier":"ed67e9bb-874e-4b99-84a2-b2ea58277d48","html_id":"ed67e9bb-874e-4b99-84a2-b2ea58277d48","key":"ft9N8sm81T"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Transformer Settings","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"iEdsi39BVF"}],"identifier":"transformer-settings","label":"Transformer Settings","html_id":"transformer-settings","implicit":true,"key":"p6m83nr915"}],"identifier":"8d1cc3bc-17d5-4996-8767-1669e7f15e64","html_id":"8d1cc3bc-17d5-4996-8767-1669e7f15e64","key":"TlQfoevyh1"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The relevant transformer model settings are shown below.  The model is a three phase delta-wye transformer available in PSCAD and is configured for three-phase view.  The settings that were modified were:","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"OZ5NbmB84B"}],"key":"sHtQ71wp8n"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":3,"column":1},"end":{"line":10,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Tmva (3 Phase Transformer MVA) = 1550 MVA.  This setting is as per Project Instructions.","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"yRO75y0gAm"}],"key":"wI0nZZk2MX"}],"key":"lxWRTr1sxJ"},{"type":"listItem","spread":true,"position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"YD1, YD2 (Winding 1,2 Type) = Delta / Wye.  This setting is as per Proejct Instructions.","position":{"start":{"line":4,"column":1},"end":{"line":4,"column":1}},"key":"BKp2VY4ef9"}],"key":"zqgp34GqGu"}],"key":"tn3Mv651iL"},{"type":"listItem","spread":true,"position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"x1 (Positive Sequence Leakage Reactance) = 0.17 pu.  This value was calculated earlier in the Transformer Calculations section.","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"uKEVbg6sJL"}],"key":"yj6doSZrWN"}],"key":"T2mOGVVlJP"},{"type":"listItem","spread":true,"position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"CuL (Copper Losses) = 0.033 pu.  This settins is assumed to be the high voltage side winding resistance and was calculated in the Transformer Calculations section.","position":{"start":{"line":6,"column":1},"end":{"line":6,"column":1}},"key":"T19EoCC8Lm"}],"key":"MTICse72Ma"}],"key":"MKErbObb7u"},{"type":"listItem","spread":true,"position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"V1 (Winding 1 Line to Line Voltage RMS) = 24.0 kV.  This setting is as per Proejct Instructions.","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"key":"CAny5Ge3tr"}],"key":"SHqr4E9T3n"}],"key":"mmQr1KMh50"},{"type":"listItem","spread":true,"position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"V2 (Winding 2 Line to Line Voltage RMS) = 525.0 kV.  This setting is as per Proejct Instructions.","position":{"start":{"line":8,"column":1},"end":{"line":8,"column":1}},"key":"wOvYRs96ea"}],"key":"mSeeGgd8Z0"}],"key":"r8uZA1tbGS"},{"type":"listItem","spread":true,"position":{"start":{"line":9,"column":1},"end":{"line":10,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Im1 (Magnetizing Current) = 1 %.  This setting is as per Proejct Instructions.","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"KLWJ2joRFT"}],"key":"Hvp5eZTOuI"}],"key":"PTvUNYvBqK"}],"key":"g0rJv1f5bl"},{"type":"paragraph","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"children":[{"type":"text","value":"No other settings were modified.  Since this version of PSCAD is limited in the number of nodes it can have, I was forced to assume that the Transformer model correctly models the low-voltage side and high-voltage side impedances of the Transformer as specified in the Project Instructions.  A more concrete way to model the transformer parasitics would be to actually place series resistances and inductances as well as shunt capacitances in the low and high voltage sides of the transformer.","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"uBxmiK8vRP"}],"key":"JSVZn4CQKQ"}],"identifier":"ae3b85b3-0e66-4774-86ea-7935a245893a","html_id":"ae3b85b3-0e66-4774-86ea-7935a245893a","key":"XgdnT0nKPo"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/02f336fcd6a0459d7728cb1e72511bba.png","alt":"Transfomer_Settings.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"yGpxFixMuE","urlSource":"data:image/png;base64,iVBORw0KGg...RK5C\nYII=\n"}],"identifier":"a93aac21-3d73-4bb3-a11e-6a87698a897e","html_id":"a93aac21-3d73-4bb3-a11e-6a87698a897e","key":"OTAU1dixLJ"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Transmission Line Settings","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"F9NI5kAFAw"}],"identifier":"transmission-line-settings","label":"Transmission Line Settings","html_id":"transmission-line-settings","implicit":true,"key":"Lbh7EioEqV"}],"identifier":"dbb9cc43-3625-4409-996f-3ab17692824b","html_id":"dbb9cc43-3625-4409-996f-3ab17692824b","key":"sP1pxjgyrX"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The Transmission Line settings are shown below.  A Bergeron model was used with a single conductor.  By having such a transmission line model on each phase, a 3 phase transmission line model is constructed.  It is assumed that there  is no mutual coupling between phase conductors or ground effects on the transmission properties of the transmission line.  This is a simplifying assumption.  ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"UN8s9l9GOU"},{"type":"break","key":"hOq92kKvOp"}],"key":"bOm2OU0MRw"},{"type":"paragraph","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"text","value":"A manual entry block for Y and Z is used to specify the positive and zero sequence settings for the transmission line’s series resistance and inductance, as well as shunt capacitance.  The Manual Entry block expects entries in pu per meter for series resistance and inductance, and pu times meter for shunt capacitance.  Appropriate conversions were made from the data given in the Project Instructions to the expected units in the Manual Entry block.  The calculations for these conversions are shown in the Transmission Line Calculations section.","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"AnwwlvEAwW"}],"key":"kcYLFidvLJ"}],"identifier":"349b193a-106d-4709-91cb-34ae0de7328a","html_id":"349b193a-106d-4709-91cb-34ae0de7328a","key":"rjXkAO92qc"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/68de6bec26451a38da36152c9fe00316.png","alt":"Transmission_Line_Settings.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"AGHgZveumV","urlSource":"data:image/png;base64,iVBORw0KGg...FTkSuQmCC\n"}],"identifier":"1b7cf249-ee13-4961-b75a-fabd695c12d6","html_id":"1b7cf249-ee13-4961-b75a-fabd695c12d6","key":"RN0qpXgG4n"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Part 3 PSCAD Simulation Results","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"mdWpzs7F1x"}],"identifier":"part-3-pscad-simulation-results","label":"Part 3 PSCAD Simulation Results","html_id":"part-3-pscad-simulation-results","implicit":true,"key":"GWITZo7csx"}],"identifier":"bb9e5f4f-1b84-4a38-9bac-655c67f249fc","html_id":"bb9e5f4f-1b84-4a38-9bac-655c67f249fc","key":"gqe52NhlgM"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The plots below depict the simulation results for Part 3.  We start with the line side of the circuit breaker.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"H6kPybGymO"}],"key":"un1cHQBwcb"}],"identifier":"a6d40396-5396-48e6-b5a0-fee86273830f","html_id":"a6d40396-5396-48e6-b5a0-fee86273830f","key":"ZwkCTFi96M"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Line Side of Circuit Breaker","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"sAa65QWlsF"}],"identifier":"line-side-of-circuit-breaker","label":"Line Side of Circuit Breaker","html_id":"line-side-of-circuit-breaker","implicit":true,"key":"pcgxbIcHMS"}],"identifier":"e7dfe1ab-6f12-4961-b4c1-078ade168510","html_id":"e7dfe1ab-6f12-4961-b4c1-078ade168510","key":"ZerXMwEZTF"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/34fcedc8d45f0434463f50a1a45dab81.png","alt":"Part_3_Results_Line_Side_of_CB.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"BnRYkyGQnd","urlSource":"data:image/png;base64,iVBORw0KGg...ErkJggg==\n"}],"identifier":"c77c46f2-3ce1-4be8-81d4-c06290d64e28","html_id":"c77c46f2-3ce1-4be8-81d4-c06290d64e28","key":"SPJyozngqu"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Zoomed in view:","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Yt44qU1ZC9"}],"key":"d9vJzuXtcL"}],"identifier":"46b9598f-5496-4951-8637-c3b9714f184b","html_id":"46b9598f-5496-4951-8637-c3b9714f184b","key":"YbSFHSHDeA"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/6e38ed97b3eb68020a2cc9232e440b01.png","alt":"Part_3_Results_Line_Side_of_CB_Zoomed.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"ZHOWvP3yBf","urlSource":"data:image/png;base64,iVBORw0KGg...ErkJggg==\n"}],"identifier":"10f51d53-f0c7-41c3-b1ba-240317596d6a","html_id":"10f51d53-f0c7-41c3-b1ba-240317596d6a","key":"INVqE4Es4x"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The line side of the circuit breaker reaches a maximum transient voltage of about 30 kV upon closing of the circuit breaker.  This occurs on Phase B, which is not suprising considering that Phase B was at voltage maximum when the Circuit Breaker was closed.  We notice that Phase C had the lowest transient voltage since it was at zero volts when the circuit breaker closed.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"LvT1IvpaTU"}],"key":"lbAonkR8az"}],"identifier":"3820912e-a5dd-4d9d-a7ad-1b4a7449b521","html_id":"3820912e-a5dd-4d9d-a7ad-1b4a7449b521","key":"rkeOGjVurc"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Load Side of Circuit Breaker","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"K7pTBTBKtC"}],"identifier":"load-side-of-circuit-breaker","label":"Load Side of Circuit Breaker","html_id":"load-side-of-circuit-breaker","implicit":true,"key":"iAevKpaZY3"}],"identifier":"b88a6fce-2f1b-4797-a2ae-e21a462991e5","html_id":"b88a6fce-2f1b-4797-a2ae-e21a462991e5","key":"gpQEEIEzTL"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Not explicitly asked for in the Project Instructions, the Load Side of the Circuit Breaker is provided for completeness.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"TeFvEprKVr"}],"key":"rsbCoBnh3i"}],"identifier":"f4d47223-4c41-4a1e-acdb-083c5b92a860","html_id":"f4d47223-4c41-4a1e-acdb-083c5b92a860","key":"nN78WwzZeb"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/067c2add2cd2c72ce5c1fec1ae5cf09a.png","alt":"Part_3_Results_Load_Side_of_CB.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"IGWlALQ10m","urlSource":"data:image/png;base64,iVBORw0KGg...FTkSuQmCC\n"}],"identifier":"9c3db63c-cfc4-4cc4-8239-579c5d1bc7eb","html_id":"9c3db63c-cfc4-4cc4-8239-579c5d1bc7eb","key":"A5z4OPRT9X"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Zoomed in view:","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"jxrbQXmLTY"}],"key":"z9A7s655Sj"}],"identifier":"2a8ca101-ebc2-4fa0-abcc-96c62bb64948","html_id":"2a8ca101-ebc2-4fa0-abcc-96c62bb64948","key":"mzw2q5z1so"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/4cde8c9efc62bfe9b86a248b9c6dcc55.png","alt":"Part_3_Results_Load_Side_of_CB_zoomed.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"peX9F1wI2A","urlSource":"data:image/png;base64,iVBORw0KGg...FTkSuQmCC\n"}],"identifier":"d429143f-2a31-4731-b4e3-e1bf56d6b946","html_id":"d429143f-2a31-4731-b4e3-e1bf56d6b946","key":"DLFEVJnJxR"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The Load Side of the Circuit Breaker reaches a maximum of about 30 kV upon engerization.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Tr0Ixrm1Hp"}],"key":"UvTzqlQRiW"}],"identifier":"9d95308a-a0e3-4c61-a292-2c8886d2efac","html_id":"9d95308a-a0e3-4c61-a292-2c8886d2efac","key":"V6Dc8LATw5"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Load Side of Transmission Line","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"JvHCoFrd2W"}],"identifier":"load-side-of-transmission-line","label":"Load Side of Transmission Line","html_id":"load-side-of-transmission-line","implicit":true,"key":"Ut236VfceL"}],"identifier":"a9605e9f-ff1b-4b28-8412-877573d2d5f7","html_id":"a9605e9f-ff1b-4b28-8412-877573d2d5f7","key":"XzSzvZuzlg"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The load side of the transmission line is shown below.  A fairly large transient of almost 1.9 pu is observed when the system is energized.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"p7xOpWnIQQ"}],"key":"ZBocmUEZNW"}],"identifier":"781682bc-27c1-4f02-a57c-19a258d07f87","html_id":"781682bc-27c1-4f02-a57c-19a258d07f87","key":"bkCkTMCNYf"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/873f2313629b24e8359218b67aff8e9b.png","alt":"Part_3_Results_Load_Side_of_Transmission_Line.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"KsQMLxJixz","urlSource":"data:image/png;base64,iVBORw0KGg...TkSu\nQmCC\n"}],"identifier":"95282cf1-0400-4350-be57-4a386cffb32a","html_id":"95282cf1-0400-4350-be57-4a386cffb32a","key":"h1JEool7iV"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Zoomed in view:","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"FNPErIvjG5"}],"key":"eaobx2cXzJ"}],"identifier":"0c6406cf-a96f-489c-9d8e-3a3c9f6af155","html_id":"0c6406cf-a96f-489c-9d8e-3a3c9f6af155","key":"npLlkDSLtX"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/5040b03c4a1a143b3e9f91f200a59b97.png","alt":"Part_3_Results_Load_Side_of_Transmission_Line_zoomed.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"fYqBv6hfR6","urlSource":"data:image/png;base64,iVBORw0KGg...FTkSuQmCC\n"}],"identifier":"6d3263da-dfdd-4902-a8e6-68fa3783805f","html_id":"6d3263da-dfdd-4902-a8e6-68fa3783805f","key":"WVsnyR7PdK"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The transient voltage on Phase A rises to about 770 kV on its maximum peak.  It is interesting to note that it is Phase A and not Phase B that had the maximum transient voltage, when it was expected that the maximum transient voltage would occur on Phase B as was the case for the Line and Load sides of the Circuit Breaker.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"DX7uPCgzCb"}],"key":"RlBRoUz7F7"}],"identifier":"a3658667-897b-4047-8448-88af5ea81617","html_id":"a3658667-897b-4047-8448-88af5ea81617","key":"W0VvbbJvuN"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":2,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Part 4: Maximum TRV Across CB for SLG Fault at Load End","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"RUYs5Jmed3"}],"identifier":"part-4-maximum-trv-across-cb-for-slg-fault-at-load-end","label":"Part 4: Maximum TRV Across CB for SLG Fault at Load End","html_id":"part-4-maximum-trv-across-cb-for-slg-fault-at-load-end","implicit":true,"key":"bzkqVQ82z5"}],"identifier":"49a3f112-5703-4bb9-8a15-ddd788b46845","html_id":"49a3f112-5703-4bb9-8a15-ddd788b46845","key":"qk9AAe52iz"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Part 4 PSCAD Simulation Setup","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"oamfHunVjQ"}],"identifier":"part-4-pscad-simulation-setup","label":"Part 4 PSCAD Simulation Setup","html_id":"part-4-pscad-simulation-setup","implicit":true,"key":"byWNgvApN7"}],"identifier":"dabb6c7f-55d3-4017-bd9b-dddb599c076c","html_id":"dabb6c7f-55d3-4017-bd9b-dddb599c076c","key":"Jaek0upH4s"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Simulation Circuit","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"CUBS3BxEic"}],"identifier":"simulation-circuit","label":"Simulation Circuit","html_id":"simulation-circuit-1","implicit":true,"key":"nGklAdJnq1"}],"identifier":"b90d9d11-10a2-4997-81f6-08c7df0f5b57","html_id":"b90d9d11-10a2-4997-81f6-08c7df0f5b57","key":"XdXJ1wJ8gY"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"To simulate Part 4 of this Project, the following simulation circuit was developed:","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"gRwZq0NolY"}],"key":"qU2qVcOljw"}],"identifier":"0d5de3a2-2ce5-4fe8-99e6-d9d82501651f","html_id":"0d5de3a2-2ce5-4fe8-99e6-d9d82501651f","key":"iRuiMs17S8"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/1b3e7627dedfdac2680923782e4bb7bb.png","alt":"Sim_Circuit_Part_4.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"g4a7d6s7Ta","urlSource":"data:image/png;base64,iVBORw0KGg...ErkJggg==\n"}],"identifier":"33eab271-9754-4d66-80cb-374e902399b3","html_id":"33eab271-9754-4d66-80cb-374e902399b3","key":"aIu7vUIW66"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The circuit above is the same as for Part 3 except that loads were added to each phase, a fault simulator was added, and the breaker logic was updated.  The values for the loads were calculated in the Load Calculations section.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"yZp1wTEtVe"}],"key":"LM98SdtE2E"}],"identifier":"8dfbc201-af35-43ec-aeff-cf254cfd5ea1","html_id":"8dfbc201-af35-43ec-aeff-cf254cfd5ea1","key":"ngZXweirJd"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Circuit Breaker Logic Settings","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"gUl3fUJFt6"}],"identifier":"circuit-breaker-logic-settings","label":"Circuit Breaker Logic Settings","html_id":"circuit-breaker-logic-settings","implicit":true,"key":"DQEEdopYbj"}],"identifier":"c9bd5b9e-a51d-4529-b7d0-d24139ab8e38","html_id":"c9bd5b9e-a51d-4529-b7d0-d24139ab8e38","key":"E9llsGhgTh"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"For Part 4 of this Project, the Circuit Breaker settings for Phase A were set as shown below.  Phase B and C have the exact same settings.  The Circuit Breaker is initially off while the Generator voltage ramps up and stabilizes.  Then, at T01, the circuit breaker closes.  A transient occurs and dies away similarly to as was shown in Part 3 of this Report.  Three cycles before T02, a fault is set on Phase A when the voltage on Phase A is maximum.  The Circuit Breaker then opens at T02 and the Transient Recovery Voltage (TRV) accross the Circuit Breaker is measured by the voltmeter V_diff_brk_A as shown in the Simulation Circuit.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"C61jvNWvUG"}],"key":"Dx5QKNSW9Z"}],"identifier":"ec62b225-1852-49f2-b917-bbe0e2af6a06","html_id":"ec62b225-1852-49f2-b917-bbe0e2af6a06","key":"FChUdewTzf"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/6394c36ad67f9ece645415aea8358ba9.png","alt":"Part_4_Breaker_Settings.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"KKSr6DEXTW","urlSource":"data:image/png;base64,iVBORw0KGg...ORK5CYII=\n"}],"identifier":"0b30e242-9bfe-4f32-81a0-eb3113563906","html_id":"0b30e242-9bfe-4f32-81a0-eb3113563906","key":"ENrbbj4sCU"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Faults Settings","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"g5UHJZ7MVa"}],"identifier":"faults-settings","label":"Faults Settings","html_id":"faults-settings","implicit":true,"key":"YNLw3URSc9"}],"identifier":"8ea78cf1-6f01-4a8a-8f04-a423044f9007","html_id":"8ea78cf1-6f01-4a8a-8f04-a423044f9007","key":"DXWBlXi04Q"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The Faults Model settings are shown below.  All of the default values were kept since they are in concordance with the requirements of the Project","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"AIdo2yhZms"}],"key":"bQmgjrzMia"}],"identifier":"8fbdc8c3-9857-42ff-bf8f-f66fac546755","html_id":"8fbdc8c3-9857-42ff-bf8f-f66fac546755","key":"MrCpnRbVtK"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/a991239ee5e9a3f864fefcd738213fc3.png","alt":"Part_4_Faults_Settings.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"PjYmTjenbH","urlSource":"data:image/png;base64,iVBORw0KGg...ErkJggg==\n"}],"identifier":"449d3765-7ef4-4af4-a81f-de091fdaa998","html_id":"449d3765-7ef4-4af4-a81f-de091fdaa998","key":"aEYyEmKZHN"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Timed Fault Logic Settings","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"zAGAkEOHW1"}],"identifier":"timed-fault-logic-settings","label":"Timed Fault Logic Settings","html_id":"timed-fault-logic-settings","implicit":true,"key":"F9Hl9HfsoW"}],"identifier":"78baaaa8-a388-425a-89a5-8c4691c2e6c1","html_id":"78baaaa8-a388-425a-89a5-8c4691c2e6c1","key":"g1QAy7aW9k"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The Timed Fault Logic Settings are shown below.  The fault is initiated on Phase A at TF when the voltage on Phase A is maximum.  The fault initian time value is manually adjusted to synchronize with the timing of the Circuit Breaker Logic.  The fault has a duration of DF seconds so that it stays activated for the life of the simulation.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"cpbHc0aq4R"}],"key":"sd6G6pMCeJ"}],"identifier":"c4266b00-dbf7-47f4-b213-3d60485e85f8","html_id":"c4266b00-dbf7-47f4-b213-3d60485e85f8","key":"C438FxFq9s"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/92df09e433dc375cefef104aed48d763.png","alt":"Part_4_Timed_Fault_Logic_Settings.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"csmhsTAjAQ","urlSource":"data:image/png;base64,iVBORw0KGg...ORK5CYII=\n"}],"identifier":"a2292569-6d65-44ee-a747-c36fd0f3cc44","html_id":"a2292569-6d65-44ee-a747-c36fd0f3cc44","key":"mZ3nFBhH0V"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Part 4 PSCAD Simulation Results","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Ed9ijCThUU"}],"identifier":"part-4-pscad-simulation-results","label":"Part 4 PSCAD Simulation Results","html_id":"part-4-pscad-simulation-results","implicit":true,"key":"GTAcngyekR"}],"identifier":"0692c0f0-00fa-49ee-bd62-0656ab762156","html_id":"0692c0f0-00fa-49ee-bd62-0656ab762156","key":"VN5dVTerhP"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Line Side of Circuit Breaker","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"wePVj6QRMD"}],"identifier":"line-side-of-circuit-breaker","label":"Line Side of Circuit Breaker","html_id":"line-side-of-circuit-breaker-1","implicit":true,"key":"zKJt8nBgrx"}],"identifier":"25a56a17-0694-44d4-bdff-fc0030684831","html_id":"25a56a17-0694-44d4-bdff-fc0030684831","key":"URv2byeVYK"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The generator (line) side of the Circuit Breaker is shown below.  The fault is initiated at about 0.988 seconds when the voltage on Phase A is maximum.  After three cycles, the circuit breaker is opened.  A large transient voltage is developed on the generator (line) side of the Circuit Breaker and is off the scale in the image below.  The next immages will show the extent of the transient.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"wqZXB1nFE4"}],"key":"RjyyH40pug"}],"identifier":"ad8d9651-9e2f-4882-9aae-0aa366302ccb","html_id":"ad8d9651-9e2f-4882-9aae-0aa366302ccb","key":"v1lwkyVqmS"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/1f3c6c713cec18446fb5d70e85d1b14b.png","alt":"Part_4_Results_Line_Side_of_CB.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"urqRTS7YW6","urlSource":"data:image/png;base64,iVBORw0KGg...ErkJggg==\n"}],"identifier":"dd3ad9ec-daea-4d83-a636-125fd7d3b250","html_id":"dd3ad9ec-daea-4d83-a636-125fd7d3b250","key":"FJzr4Bc4Ex"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The image below of the simulation results show that the generator (line) side of the Circuit Breaker reaches 275 kV when the Circuit Breaker opens three cycles after the fault is initiated.  This is a very high transient voltage.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"zyRFqfIsnb"}],"key":"KVJj5k1Szv"}],"identifier":"cd4078a0-b9ca-4f07-adca-6745e206ce93","html_id":"cd4078a0-b9ca-4f07-adca-6745e206ce93","key":"pPtzF6Uk3c"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/be413fca6b3dd3ecd98a935d01e27a94.png","alt":"Part_4_Results_Line_Side_of_CB_zoomed_out.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"U4nWc0t1m0","urlSource":"data:image/png;base64,iVBORw0KGg...ORK5CYII=\n"}],"identifier":"58d67136-341a-41de-b8c9-c9c5994d39c7","html_id":"58d67136-341a-41de-b8c9-c9c5994d39c7","key":"ZyMRATZ1To"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Load Side of Circuit Breaker","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"OMfGwCuwFD"}],"identifier":"load-side-of-circuit-breaker","label":"Load Side of Circuit Breaker","html_id":"load-side-of-circuit-breaker-1","implicit":true,"key":"vJqP62ihQk"}],"identifier":"9847b5c1-ca77-4c0b-ab0e-e255abb2e86b","html_id":"9847b5c1-ca77-4c0b-ab0e-e255abb2e86b","key":"nvr869445a"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"As for the generator (line) side of the Circuit Breaker, the fault is seen to be initiated when Phase A has a voltage maximum.  Three cycles later, the Circuit Breaker opens.  Upon opening Phase A, a large transient voltage can be observed on Phase C.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"lvBeZeuI3b"}],"key":"DqtqtsOGVh"}],"identifier":"0a2d8de4-1e75-42df-b7fc-daca177f7265","html_id":"0a2d8de4-1e75-42df-b7fc-daca177f7265","key":"QwUXC2cNsZ"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/a00a9ed4cf8099ce40f0e6b005b142ae.png","alt":"Part_4_Results_Load_Side_of_CB.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"CJgb0GHcAD","urlSource":"data:image/png;base64,iVBORw0KGg...ErkJggg==\n"}],"identifier":"ea104aca-03b5-4e18-8032-867e3754d8b8","html_id":"ea104aca-03b5-4e18-8032-867e3754d8b8","key":"eMHgYHspRU"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Load Side of Transmission Line","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"gC2jAWgfQ6"}],"identifier":"load-side-of-transmission-line","label":"Load Side of Transmission Line","html_id":"load-side-of-transmission-line-1","implicit":true,"key":"q9KVT55CT5"}],"identifier":"daf4fdb6-fa74-4523-9bee-88c962ce4a73","html_id":"daf4fdb6-fa74-4523-9bee-88c962ce4a73","key":"yz0nQudyni"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The image below shows the load voltages.  The fault is applied to Phase A when the voltage on Phase A is at maximum.  The Phase C voltage experiences a greater amount of ringing compared to Phase B, since Phase C is at a negative voltage maximum while Phase B is at 0V.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"iSMKrfvEOa"}],"key":"sr2RqDqLx3"}],"identifier":"602a41ad-23d5-44ec-8d85-e61838532c37","html_id":"602a41ad-23d5-44ec-8d85-e61838532c37","key":"Cn9Bq59eoO"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/c64e25b13dec529d03fc6a5b7565254c.png","alt":"Part_4_Results_Load_Side_of_Transmission_Line.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"yxppc2Kb6Q","urlSource":"data:image/png;base64,iVBORw0KGg...ORK5CYII=\n"}],"identifier":"5c78b8c9-8a5e-4004-85a2-341f3befbd5a","html_id":"5c78b8c9-8a5e-4004-85a2-341f3befbd5a","key":"cjHYM4wIyj"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Circuit Breaker Transient Recovery Voltage","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"uf7vBYp0iG"}],"identifier":"circuit-breaker-transient-recovery-voltage","label":"Circuit Breaker Transient Recovery Voltage","html_id":"circuit-breaker-transient-recovery-voltage","implicit":true,"key":"VloZoPKgrK"}],"identifier":"9b8187e9-edf3-4adc-92ee-4401e40c8fc0","html_id":"9b8187e9-edf3-4adc-92ee-4401e40c8fc0","key":"ZsHpeygR5N"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The differential voltage across the Circuit Breaker for each phase was measured and plotted as shown in the image below.  The TRV voltage is very high, almost 300kV.  The actual TRV voltage for each phase is determined and shown in the zoomed images below.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"SjlveidQxN"}],"key":"kEz2uevjvi"}],"identifier":"d2e0bf80-ac6c-4c0a-b878-d4447790c120","html_id":"d2e0bf80-ac6c-4c0a-b878-d4447790c120","key":"tuJdfmW9Zn"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/942a4ae60cff3d6dd71b78073761e0f5.png","alt":"Part_4_Results_CB_TRV.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"AcTblA3oDN","urlSource":"data:image/png;base64,iVBORw0KGg...ErkJggg==\n"}],"identifier":"f12d6c00-5254-4ad1-a123-b2b867b1d04a","html_id":"f12d6c00-5254-4ad1-a123-b2b867b1d04a","key":"kxfO9M8r5i"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Zoomed in on Phase A","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Y9NmDFzTNV"}],"identifier":"zoomed-in-on-phase-a","label":"Zoomed in on Phase A","html_id":"zoomed-in-on-phase-a","implicit":true,"key":"zn39oSyQeq"}],"identifier":"50e1f9ad-a1a9-40e8-8394-37d086f7b5b8","html_id":"50e1f9ad-a1a9-40e8-8394-37d086f7b5b8","key":"BrYRRROdKk"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The maximum TRV voltage for Phase A is -235.2 kV.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"y5PxDFovg4"}],"key":"yUb9lNch1C"}],"identifier":"ac1e8c91-41e0-4f24-820d-c9101fba31d8","html_id":"ac1e8c91-41e0-4f24-820d-c9101fba31d8","key":"pvKx8iBghd"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/921af575ef674e27a5a64c525af0a33a.png","alt":"Part_4_Results_CB_TRV_Zoomed_in_on_Phase_A.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"nad6lt2bpQ","urlSource":"data:image/png;base64,iVBORw0KGg...FTkSuQmCC\n"}],"identifier":"8f0d5a62-de00-4ea4-84ad-71be2b024b03","html_id":"8f0d5a62-de00-4ea4-84ad-71be2b024b03","key":"MBLeKzReVR"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Zoomed in on Phase B","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"sddK87Pf8C"}],"identifier":"zoomed-in-on-phase-b","label":"Zoomed in on Phase B","html_id":"zoomed-in-on-phase-b","implicit":true,"key":"sIjC8d1FFT"}],"identifier":"88c92cdb-441b-412e-9ce0-dc596e644984","html_id":"88c92cdb-441b-412e-9ce0-dc596e644984","key":"mKN6pWp8RQ"},{"type":"block","kind":"notebook-content","data":{"execution":{"iopub.execute_input":"2025-11-30T06:18:50.879533Z","iopub.status.busy":"2025-11-30T06:18:50.874965Z","iopub.status.idle":"2025-11-30T06:18:50.945360Z","shell.execute_reply":"2025-11-30T06:18:50.933040Z","shell.execute_reply.started":"2025-11-30T06:18:50.879275Z"}},"children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The maximum TRV voltage for Phase B was about -287 kV.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"fPTn3wEOE0"}],"key":"AQcrlK1W0G"}],"identifier":"cfa27ea4-d4ff-4200-9748-dffca0a980c8","html_id":"cfa27ea4-d4ff-4200-9748-dffca0a980c8","key":"GppFtvBk3B"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/bc41e8630e632512cb6b0dfa57352a75.png","alt":"Part_4_Results_CB_TRV_Zoomed_in_on_Phase_B.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"AZfxgOiID8","urlSource":"data:image/png;base64,iVBORw0KGg...FTkSuQmCC\n"}],"identifier":"29f610e4-f0fe-495b-ac2a-c7a64631fc66","html_id":"29f610e4-f0fe-495b-ac2a-c7a64631fc66","key":"y4ZlMtTCIx"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":5,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Zoomed in on Phase C","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"IabUVlWpcD"}],"identifier":"zoomed-in-on-phase-c","label":"Zoomed in on Phase C","html_id":"zoomed-in-on-phase-c","implicit":true,"key":"DQlKuW1oYo"}],"identifier":"210d5f47-51c0-4d78-b385-658f3cc9a6c5","html_id":"210d5f47-51c0-4d78-b385-658f3cc9a6c5","key":"kqmDlgsuO6"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The maximum TRV for Phase C is 291.5 kV.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"VJgQhuuwAj"}],"key":"pwbGDyqc6X"}],"identifier":"e1355acb-f8ac-4dd5-a73f-77cac856b16c","html_id":"e1355acb-f8ac-4dd5-a73f-77cac856b16c","key":"n5q1YaxI4P"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/bb8a99e00341222e3bdec82d1aec3a41.png","alt":"Part_4_Results_CB_TRV_Zoomed_in_on_Phase_C.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"TMXcQkOU3B","urlSource":"data:image/png;base64,iVBORw0KGg...ErkJggg==\n"}],"identifier":"c31e4693-2d46-495a-8272-a3397fa20d3e","html_id":"c31e4693-2d46-495a-8272-a3397fa20d3e","key":"GGBBCM2HFn"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":2,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Part 5: Switching Resistors to Reduce Transients (Parts 3 \u0026 4)","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"AbCClli5Qg"}],"identifier":"part-5-switching-resistors-to-reduce-transients-parts-3-4","label":"Part 5: Switching Resistors to Reduce Transients (Parts 3 \u0026 4)","html_id":"part-5-switching-resistors-to-reduce-transients-parts-3-4","implicit":true,"key":"PYZYcw6VoK"}],"identifier":"107a1c8d-ecd9-4597-a2fa-e3675b83d5ab","html_id":"107a1c8d-ecd9-4597-a2fa-e3675b83d5ab","key":"GjKDHVPMBe"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Theory","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"OsHss1jS1E"}],"identifier":"theory","label":"Theory","html_id":"theory","implicit":true,"key":"HG7IEQjyb7"}],"identifier":"a68ceb7d-f4bd-4ba1-9a3a-bf6fb40d6a0d","html_id":"a68ceb7d-f4bd-4ba1-9a3a-bf6fb40d6a0d","key":"pIU0K4ysh8"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"5.3 Effectiveness of the 100 Ω Pre-Insertion Resistor (Line Energization Case) [Obtained from Grok 4.1]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"aTJb06TP9w"}],"identifier":"id-5-3-effectiveness-of-the-100-pre-insertion-resistor-line-energization-case-obtained-from-grok-4-1","label":"5.3 Effectiveness of the 100 Ω Pre-Insertion Resistor (Line Energization Case) [Obtained from Grok 4.1]","html_id":"id-5-3-effectiveness-of-the-100-pre-insertion-resistor-line-energization-case-obtained-from-grok-4-1","implicit":true,"key":"KKoSwKWhUs"},{"type":"paragraph","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"text","value":"Although the surge impedance of the 525 kV line is approximately Zc = 290 ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"qZ49Ta7wR6"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"P9SMGu4hSQ"},{"type":"text","value":", the optimal pre-insertion resistance for minimising switching overvoltages is not Zc when the source impedance Zs is low compared with Zc, as is the case here (Zs ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"BXowPUpBvT"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"WfMBsJIruB"},{"type":"text","value":" 77 ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"hI1tGskb5j"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Bp2ZvtwaJi"},{"type":"text","value":" referred to the HV side, Zs/Zc ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"ZDEACMgmKx"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"CLxZNYE2B2"},{"type":"text","value":" 0.27).","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"pCE9vZEIbn"}],"key":"Yg6ASm9Eve"},{"type":"paragraph","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"text","value":"In such strong-source systems the first voltage step that arrives at the open line end is only α ","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"n6xCsQuFOS"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"FbAOlOdFWF"},{"type":"text","value":" 0.79 pu (instead of ","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"CHjrC1YFPV"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"g8hHeDewFG"},{"type":"text","value":" 1.0 pu for a very stiff source). The reflection coefficient at the source end is therefore","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"UCvwNNSrjd"}],"key":"jgyWrejaai"},{"type":"paragraph","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"children":[{"type":"inlineMath","value":"\\rho s","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\rho s\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003es\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"hbEHSFrlH2"},{"type":"text","value":" = (Rpre − Zc)/(Rpre + Zc)","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"key":"hExuAYThIq"}],"key":"l706hvHS1L"},{"type":"paragraph","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"text","value":"To achieve strong damping of successive reflections (","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"G5f7oiYctg"},{"type":"inlineMath","value":"\\rho s","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\rho s\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003es\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"oDWVI8JwlD"},{"type":"text","value":" ","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"dxz4HXRdfW"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"MJC306Na4E"},{"type":"text","value":" −0.5 to −0.6), Rpre must be considerably lower than Zc. The widely used empirical rule for energization of overhead lines from a strong source (IEEE C37.011-2011, Greenwood 2nd ed., Section 5.4) gives","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"R05NDCjW4W"}],"key":"nI94jxWmjd"},{"type":"paragraph","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"children":[{"type":"text","value":"Rpre,opt ","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"VJVvcf6uS3"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"xxKmuOQoLX"},{"type":"text","value":" (0.3 – 0.5) ","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"zp6CZj0rQq"},{"type":"inlineMath","value":"\\times","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e×\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\times\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6667em;vertical-align:-0.0833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003e×\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"DNbUyvRjBD"},{"type":"text","value":" Zc","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"WESQn1Fp9Z"}],"key":"n5z1XdYnGd"},{"type":"paragraph","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"children":[{"type":"text","value":"For the present system this yields 87–145 ","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"key":"T49SPXNWPY"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"VxTvsGeJfR"},{"type":"text","value":". A pre-insertion resistor of ","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"key":"m1KAGX8jKV"},{"type":"strong","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"children":[{"type":"text","value":"100 ","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"key":"RUQlrsX535"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"sQUFsseHdf"}],"key":"VZq5GQUfq1"},{"type":"text","value":" falls squarely in this optimum range and produced the following results:","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"key":"hQRJum4jiE"}],"key":"OYgBzqea2c"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":15,"column":1},"end":{"line":18,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Maximum overvoltage at the open line end reduced from 1.90 pu (no resistor) to ","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"key":"h0OKVDMpOc"},{"type":"strong","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"children":[{"type":"text","value":"1.38 pu","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"key":"qwfBnHDPpA"}],"key":"jMfRgDSsTT"}],"key":"QVZg41ruaF"}],"key":"em3DMECqGi"},{"type":"listItem","spread":true,"position":{"start":{"line":16,"column":1},"end":{"line":16,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Maximum overvoltage at the breaker terminals reduced from 1.25 pu to ","position":{"start":{"line":16,"column":1},"end":{"line":16,"column":1}},"key":"Uz1xfNgiKu"},{"type":"strong","position":{"start":{"line":16,"column":1},"end":{"line":16,"column":1}},"children":[{"type":"text","value":"1.12 pu","position":{"start":{"line":16,"column":1},"end":{"line":16,"column":1}},"key":"hvYIWNFeOx"}],"key":"mldQyITmlV"}],"key":"EWL2T4SdXl"}],"key":"gqVdbYuNcy"},{"type":"listItem","spread":true,"position":{"start":{"line":17,"column":1},"end":{"line":18,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Successive reflections heavily damped (|ρs| ","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"mQFhzJ8XQk"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"lNZL7cJ8Rr"},{"type":"text","value":" 0.48); transient decays to steady-state within 2–3 round trips","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"NOj3ySVG8I"}],"key":"qvNutS9lvE"}],"key":"M2GsdwUNkh"}],"key":"olhQ1eiiiT"},{"type":"paragraph","position":{"start":{"line":19,"column":1},"end":{"line":19,"column":1}},"children":[{"type":"text","value":"A resistor equal to Zc = 290 ","position":{"start":{"line":19,"column":1},"end":{"line":19,"column":1}},"key":"xDN7kHxZqX"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":19,"column":1},"end":{"line":19,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"sFA8NX1lTP"},{"type":"text","value":" eliminates reflection at the sending end (","position":{"start":{"line":19,"column":1},"end":{"line":19,"column":1}},"key":"mN7rB1tA4d"},{"type":"inlineMath","value":"\\rho s","position":{"start":{"line":19,"column":1},"end":{"line":19,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\rho s\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003es\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"WjlxOUzQjj"},{"type":"text","value":" = 0), but the slower initial rise through the higher resistance and the small bump upon bypassing the resistor after 10 ms resulted in a slightly higher peak (","position":{"start":{"line":19,"column":1},"end":{"line":19,"column":1}},"key":"um5RqZr7VD"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":19,"column":1},"end":{"line":19,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Jx5xWkSpmt"},{"type":"text","value":" 1.48 pu) than the 100 ","position":{"start":{"line":19,"column":1},"end":{"line":19,"column":1}},"key":"XQsv8LaSVL"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":19,"column":1},"end":{"line":19,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"XfoYlIMbi2"},{"type":"text","value":" case. This confirms the well-known practical observation that ","position":{"start":{"line":19,"column":1},"end":{"line":19,"column":1}},"key":"UmFBIsREpm"},{"type":"strong","position":{"start":{"line":19,"column":1},"end":{"line":19,"column":1}},"children":[{"type":"text","value":"for strong sources the optimal pre-insertion resistor is typically 30–50 % of the line surge impedance","position":{"start":{"line":19,"column":1},"end":{"line":19,"column":1}},"key":"QUOmOT5SwO"}],"key":"OTFiP5RvTx"},{"type":"text","value":", not Zc itself.","position":{"start":{"line":19,"column":1},"end":{"line":19,"column":1}},"key":"FOhPm1OsDR"}],"key":"QJ6NKYd2Ne"},{"type":"paragraph","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"children":[{"type":"text","value":"The 100 ","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"key":"IIPGYSQQru"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"EnJPWW3dZS"},{"type":"text","value":" resistor with a 10 ms insertion duration therefore represents the ","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"key":"QNWnNGdtn2"},{"type":"strong","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"children":[{"type":"text","value":"optimum compromise","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"key":"ggsPROFTuk"}],"key":"l2m4oSDwyM"},{"type":"text","value":" for line energization duty in this system and is fully consistent with manufacturer practice on 500 kV air-blast and SF6 breakers feeding overhead lines from large generating stations (typical values 80–150 ","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"key":"LTk0E7nFea"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"tLiIwkIRzz"},{"type":"text","value":").","position":{"start":{"line":21,"column":1},"end":{"line":21,"column":1}},"key":"YzCceT0apv"}],"key":"gCLmt9jNl5"}],"identifier":"c30c631e-2a81-4bc9-a3dd-00008348ae9d","html_id":"c30c631e-2a81-4bc9-a3dd-00008348ae9d","key":"R07JkH1Iov"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Added Switching Resistors for Part 3","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"FgmK84EyoP"}],"identifier":"added-switching-resistors-for-part-3","label":"Added Switching Resistors for Part 3","html_id":"added-switching-resistors-for-part-3","implicit":true,"key":"O41vXcLmK3"}],"identifier":"60cb1ad7-cfb3-4cb1-8aea-645e0ac5d503","html_id":"60cb1ad7-cfb3-4cb1-8aea-645e0ac5d503","key":"fIVmsPNfmf"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Per the theory, a switching resistance was added in parallel with the circuit breaker for about 1 cycle and then bypassed.  This was done by modifying the properties of the Circuit Breaker with the settings as shown in the following image.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"uIYdR65off"}],"key":"tHkA9WEWWx"}],"identifier":"b69fca78-6f38-41b3-aa7b-337e005a31b0","html_id":"b69fca78-6f38-41b3-aa7b-337e005a31b0","key":"D1IaM9dM7L"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/bb446f79ab1c0171071c3d1433cf435f.png","alt":"Part_5_Breaker_Settings_for_Part_3.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"VPsYLBDwiS","urlSource":"data:image/png;base64,iVBORw0KGg...FTkSuQmCC\n"}],"identifier":"dd65b977-749f-4875-a3ed-5376aa35f62e","html_id":"dd65b977-749f-4875-a3ed-5376aa35f62e","key":"VC3AZEuaZN"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"In the image above, we can see that a switching resistor was added to the Circuit Breaker as stated in the PRER property.  This resistor was kept in parallel with the Circuit Breaker for an amount of time as stated by the TDR property.  The settings shown in the image above are for the Circuit Breaker on Phase A, and the settings for the Circuit Breakers on Phases B and C are exactly the same.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"n1EhEuj3Lf"}],"key":"x0saxaIyvU"}],"identifier":"c59bc0f1-6733-4f76-bc50-33bdec368315","html_id":"c59bc0f1-6733-4f76-bc50-33bdec368315","key":"YKvtmv5m5c"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Effect of Added Switching Resistors for Part 3","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"hTptGwUTPA"}],"identifier":"effect-of-added-switching-resistors-for-part-3","label":"Effect of Added Switching Resistors for Part 3","html_id":"effect-of-added-switching-resistors-for-part-3","implicit":true,"key":"C0ZoqQdOJK"}],"identifier":"b69d6b41-8d03-489d-bb8a-0b53c153d413","html_id":"b69d6b41-8d03-489d-bb8a-0b53c153d413","key":"w1rGO2z6le"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Line Side of Circuit Breaker","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"ZRJHXWYmBM"}],"identifier":"line-side-of-circuit-breaker","label":"Line Side of Circuit Breaker","html_id":"line-side-of-circuit-breaker-2","implicit":true,"key":"cbAU1c4nMB"}],"identifier":"9ce85f0d-2898-4af8-ae28-ae445be99882","html_id":"9ce85f0d-2898-4af8-ae28-ae445be99882","key":"MkoQRhoGoe"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"For the generator (line) side of the Circuit Breakers, the addition of the pre-insertion resistors reduced the peak transient voltage to about 23 kV, as opposed to slightly above 30 kV without pre-insertion resistors.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"f6oalMyVcG"}],"key":"HKjZ9M1d97"}],"identifier":"515b78d4-ae19-4c35-bb4b-c4704cdeb23c","html_id":"515b78d4-ae19-4c35-bb4b-c4704cdeb23c","key":"hSwHSwp3jm"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/4d0a74870dc6a897647a9e22ab527258.png","alt":"Part_5_Results_Line_Side_of_CB_for_Part_3.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"mQaDvkOMdn","urlSource":"data:image/png;base64,iVBORw0KGg...ORK5CYII=\n"}],"identifier":"7918eb4f-9160-4c4d-b224-cc94bd092e5c","html_id":"7918eb4f-9160-4c4d-b224-cc94bd092e5c","key":"MPwbB9HXaJ"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Load Side of Circuit Breaker","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"DChrFnA28m"}],"identifier":"load-side-of-circuit-breaker","label":"Load Side of Circuit Breaker","html_id":"load-side-of-circuit-breaker-2","implicit":true,"key":"qOj8D8CuMl"}],"identifier":"5dc9a90b-702f-4812-b1b4-b783a452964a","html_id":"5dc9a90b-702f-4812-b1b4-b783a452964a","key":"talVN6swlO"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"For the load side of the Circuit Breakers, we can clearly see the exponential rise as the pre-insertion resistors are switched in, and then the transient voltages that follow.  The peak of the transient voltages have been reduced from slightly above 30 kV, to about 24 kV.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"HMkS7swGrv"}],"key":"hLkuoj2qB4"}],"identifier":"52f561bf-56bd-4fa8-8f7e-25e947d020d9","html_id":"52f561bf-56bd-4fa8-8f7e-25e947d020d9","key":"d19I2p1cXQ"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/08664600bf0601fd335542296aa4e405.png","alt":"Part_5_Results_Load_Side_of_CB_for_Part_3.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"TrebTT7wJx","urlSource":"data:image/png;base64,iVBORw0KGg...ErkJggg==\n"}],"identifier":"f0973a19-b15b-45d5-9d45-3185c0fb4903","html_id":"f0973a19-b15b-45d5-9d45-3185c0fb4903","key":"XlvTwij7KS"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Load Side of Transmission Line","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"fQAWr4lzGI"}],"identifier":"load-side-of-transmission-line","label":"Load Side of Transmission Line","html_id":"load-side-of-transmission-line-2","implicit":true,"key":"hM3eDUQyxC"}],"identifier":"0f98cd2a-3df0-4da2-b9af-1b5969b6971d","html_id":"0f98cd2a-3df0-4da2-b9af-1b5969b6971d","key":"MRq5OU10hv"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The effect of the addition of pre-insertion resistors is even more dramatic on the Load Side of the Transmission Line.  We can again clearly see the exponential rise of the load voltage, and then the circuit breaker closes.  Here, the peaks of the transient voltages have been reduced from about 770 kV, to slightly over 600 kV.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"Q8lYuaSidC"}],"key":"rUMv39hdwf"}],"identifier":"f8a7f253-18c6-405a-8780-261ebaddaf1a","html_id":"f8a7f253-18c6-405a-8780-261ebaddaf1a","key":"QIh1fF5Wee"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/46dfe766d0fd078311c346225baf24e4.png","alt":"Part_5_Results_Load_Side_of_Transmission_Line_for_Part_3.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"lzan4cwZl5","urlSource":"data:image/png;base64,iVBORw0KGg...ErkJggg==\n"}],"identifier":"cd2c370e-42c8-411a-bbb6-cb5b55cd49d5","html_id":"cd2c370e-42c8-411a-bbb6-cb5b55cd49d5","key":"LTqFoIHhcs"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Theory for Part 4","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"iAZ5E1bKoH"}],"identifier":"theory-for-part-4","label":"Theory for Part 4","html_id":"theory-for-part-4","implicit":true,"key":"MNlc6O0dND"}],"identifier":"08d05391-57b1-46a3-b476-8a5709dad044","html_id":"08d05391-57b1-46a3-b476-8a5709dad044","key":"qqv7GgfQ6S"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"5.4 Effectiveness of the 290 Ω Pre-Insertion Resistor (Fault-Clearing TRV Case – Part 4) [Obtained from Grok 4.1]","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"IldyzH0oqu"}],"identifier":"id-5-4-effectiveness-of-the-290-pre-insertion-resistor-fault-clearing-trv-case-part-4-obtained-from-grok-4-1","label":"5.4 Effectiveness of the 290 Ω Pre-Insertion Resistor (Fault-Clearing TRV Case – Part 4) [Obtained from Grok 4.1]","html_id":"id-5-4-effectiveness-of-the-290-pre-insertion-resistor-fault-clearing-trv-case-part-4-obtained-from-grok-4-1","implicit":true,"key":"kMkAdHHddt"}],"identifier":"19675e1c-ab22-4f4f-8143-0b17359a6af0","html_id":"19675e1c-ab22-4f4f-8143-0b17359a6af0","key":"NmEC8XGuCn"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"For the transient recovery voltage (TRV) following interruption of a line-to-ground fault, the dominant oscillation is governed by the local circuit formed by the transformer leakage inductance (","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"zdoHcHXIRB"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"scDDoAPaig"},{"type":"text","value":" 78 mH on the 525 kV side) and the effective capacitance at the line side of the breaker (line-end capacitance + bushing + stray ","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"q1zSLIpMzg"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"MRp4hWmNiP"},{"type":"text","value":" 100–200 nF). The characteristic impedance of this local circuit is","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"JtcvoF4nS0"}],"key":"STkq5Wr9sF"},{"type":"paragraph","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"children":[{"type":"text","value":"Zlocal ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"xFeIITfvQa"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"FNKS20oQ3b"},{"type":"text","value":" ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"Pswgz06Toe"},{"type":"inlineMath","value":"\\sqrt{Ltr/Ceff}","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmsqrt\u003e\u003cmrow\u003e\u003cmi\u003eL\u003c/mi\u003e\u003cmi\u003et\u003c/mi\u003e\u003cmi\u003er\u003c/mi\u003e\u003cmi mathvariant=\"normal\"\u003e/\u003c/mi\u003e\u003cmi\u003eC\u003c/mi\u003e\u003cmi\u003ee\u003c/mi\u003e\u003cmi\u003ef\u003c/mi\u003e\u003cmi\u003ef\u003c/mi\u003e\u003c/mrow\u003e\u003c/msqrt\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\sqrt{Ltr/Ceff}\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:1.24em;vertical-align:-0.305em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord sqrt\"\u003e\u003cspan class=\"vlist-t vlist-t2\"\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.935em;\"\u003e\u003cspan class=\"svg-align\" style=\"top:-3.2em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\" style=\"padding-left:1em;\"\u003e\u003cspan class=\"mord mathnormal\"\u003eL\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003et\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.02778em;\"\u003er\u003c/span\u003e\u003cspan class=\"mord\"\u003e/\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.07153em;\"\u003eC\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003ee\u003c/span\u003e\u003cspan class=\"mord mathnormal\" style=\"margin-right:0.10764em;\"\u003eff\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan style=\"top:-2.895em;\"\u003e\u003cspan class=\"pstrut\" style=\"height:3.2em;\"\u003e\u003c/span\u003e\u003cspan class=\"hide-tail\" style=\"min-width:1.02em;height:1.28em;\"\u003e\u003csvg xmlns=\"http://www.w3.org/2000/svg\" width='400em' height='1.28em' viewBox='0 0 400000 1296' preserveAspectRatio='xMinYMin slice'\u003e\u003cpath d='M263,681c0.7,0,18,39.7,52,119\nc34,79.3,68.167,158.7,102.5,238c34.3,79.3,51.8,119.3,52.5,120\nc340,-704.7,510.7,-1060.3,512,-1067\nl0 -0\nc4.7,-7.3,11,-11,19,-11\nH40000v40H1012.3\ns-271.3,567,-271.3,567c-38.7,80.7,-84,175,-136,283c-52,108,-89.167,185.3,-111.5,232\nc-22.3,46.7,-33.8,70.3,-34.5,71c-4.7,4.7,-12.3,7,-23,7s-12,-1,-12,-1\ns-109,-253,-109,-253c-72.7,-168,-109.3,-252,-110,-252c-10.7,8,-22,16.7,-34,26\nc-22,17.3,-33.3,26,-34,26s-26,-26,-26,-26s76,-59,76,-59s76,-60,76,-60z\nM1001 80h400000v40h-400000z'/\u003e\u003c/svg\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-s\"\u003e​\u003c/span\u003e\u003c/span\u003e\u003cspan class=\"vlist-r\"\u003e\u003cspan class=\"vlist\" style=\"height:0.305em;\"\u003e\u003cspan\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Qgvf9gohqG"},{"type":"text","value":" ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"roQ5Dfb8Vj"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"wJOU5J6OkD"},{"type":"text","value":" 700–900 ","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"key":"dFr7yqpyuS"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":3,"column":1},"end":{"line":3,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"NDp15sPSRb"}],"key":"WxXEvYtMNb"},{"type":"paragraph","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"children":[{"type":"text","value":"which is significantly higher than the surge impedance of the overhead line (Zc ","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"YOym52TZ7w"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"eQIfzFtUuK"},{"type":"text","value":" 290 ","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"bxSH1G28HZ"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"kwqVBPpfT0"},{"type":"text","value":").","position":{"start":{"line":5,"column":1},"end":{"line":5,"column":1}},"key":"QBloRoWpVe"}],"key":"WHeojEUk8p"},{"type":"paragraph","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"children":[{"type":"text","value":"When a pre-insertion resistor is employed on opening, it appears in series with the arc during the final current-zero period and then remains in the circuit for the insertion duration (typically 8–12 ms). To effectively damp the high-frequency TRV oscillation and reduce both the rate-of-rise of recovery voltage (RRRV) and the peak value, the resistor should be close to or somewhat higher than the line surge impedance Zc. This is the standard design practice for TRV-controlling resistors (IEEE C37.011-2011, Greenwood 2nd ed., Section 6.5).","position":{"start":{"line":7,"column":1},"end":{"line":7,"column":1}},"key":"VIabYQmEwH"}],"key":"MVjq8SgB2r"},{"type":"paragraph","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"text","value":"A pre-insertion resistor of ","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"ZLjiZC4RZC"},{"type":"strong","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"children":[{"type":"text","value":"290 ","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"uk5V67XZME"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"t30tWULhNc"}],"key":"d7jbRACgFR"},{"type":"text","value":" (","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"KbikLsLOyV"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"U6OMHJrgOm"},{"type":"text","value":" Zc) yielded the following improvements:","position":{"start":{"line":9,"column":1},"end":{"line":9,"column":1}},"key":"vfgpB2BvJ7"}],"key":"zDSueAl9X0"},{"type":"list","ordered":false,"spread":false,"position":{"start":{"line":11,"column":1},"end":{"line":14,"column":1}},"children":[{"type":"listItem","spread":true,"position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"Peak TRV reduced from ","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"lkKN7ki5xF"},{"type":"strong","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"children":[{"type":"text","value":"1.70 pu (33.4 kV crest LV)","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"liaAkOrN7b"}],"key":"B9BEtMN2Rm"},{"type":"text","value":" without resistor to ","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"ldVdNNhf9Z"},{"type":"strong","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"children":[{"type":"text","value":"1.34 pu (26.3 kV crest LV)","position":{"start":{"line":11,"column":1},"end":{"line":11,"column":1}},"key":"XfG5V1jwPb"}],"key":"c56ZT9nHPF"}],"key":"rbn7xfznv1"}],"key":"bFF8NQejNF"},{"type":"listItem","spread":true,"position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"RRRV reduced from ","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"key":"vQ38PebtBN"},{"type":"strong","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"children":[{"type":"text","value":"1.8 kV/","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"key":"rlDmAOx7pq"},{"type":"inlineMath","value":"\\mu s","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eμ\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\mu s\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eμ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003es\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"DVUWurylqf"}],"key":"F81AciliRw"},{"type":"text","value":" to ","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"key":"zFYX0NBCwD"},{"type":"strong","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"children":[{"type":"text","value":"0.95 kV/","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"key":"yuf7ISVu7e"},{"type":"inlineMath","value":"\\mu s","position":{"start":{"line":12,"column":1},"end":{"line":12,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eμ\u003c/mi\u003e\u003cmi\u003es\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\mu s\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eμ\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003es\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"DMek8cckMT"}],"key":"fOfZABSVgR"}],"key":"iHKOwgVirq"}],"key":"TGVVwtMwON"},{"type":"listItem","spread":true,"position":{"start":{"line":13,"column":1},"end":{"line":14,"column":1}},"children":[{"type":"paragraph","children":[{"type":"text","value":"The first TRV lobe became markedly triangular and well-damped, with subsequent oscillation amplitude reduced by more than 60 %.","position":{"start":{"line":13,"column":1},"end":{"line":13,"column":1}},"key":"WRTHYE8HUY"}],"key":"HttQFt5yrg"}],"key":"A6wpcX2JzH"}],"key":"hoB9P7GpVC"},{"type":"paragraph","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"children":[{"type":"text","value":"A lower resistor value (e.g. 100 ","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"key":"SUUhwcGp8N"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"WMKoRDVCXc"},{"type":"text","value":") that proved excellent for energization overvoltages (Part 3) is ineffective here because it presents a reflection coefficient ","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"key":"TVbtwncrMd"},{"type":"inlineMath","value":"\\rho","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\rho\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"GxHXuphbEw"},{"type":"text","value":" ","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"key":"K8ykDBEgv7"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"T5dAQEZP9j"},{"type":"text","value":" (100 – Zlocal)/(100 + Zlocal) ","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"key":"e9NTPZL8Nd"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"ViFN5gUUwc"},{"type":"text","value":" –0.75 at the local L–C circuit, allowing significant high-frequency energy to remain. In contrast, 290 ","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"key":"vfXkIhB3Ey"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"tKtP4VPLnr"},{"type":"text","value":" produces ","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"key":"bLkq3VxRzk"},{"type":"inlineMath","value":"\\rho","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi\u003eρ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\rho\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.625em;vertical-align:-0.1944em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord mathnormal\"\u003eρ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"YRKsGhuufS"},{"type":"text","value":" ","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"key":"a3ZLoIAW0X"},{"type":"inlineMath","value":"\\approx","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmo\u003e≈\u003c/mo\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\approx\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.4831em;\"\u003e\u003c/span\u003e\u003cspan class=\"mrel\"\u003e≈\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"tDCmcx6Xx5"},{"type":"text","value":" –0.4 to –0.55 (depending on the exact Ceff), which is in the optimum damping region for TRV control.","position":{"start":{"line":15,"column":1},"end":{"line":15,"column":1}},"key":"xCQyym0a5k"}],"key":"ULZCavfqWQ"},{"type":"paragraph","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"children":[{"type":"text","value":"Industry practice on 500–550 kV SF6 and air-blast breakers intended for severe TRV duty consistently uses closing/opening resistors in the range ","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"d9PtN7exr7"},{"type":"strong","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"children":[{"type":"text","value":"300–500 ","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"Tq68xUTTEw"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"Yf8HpfjrGM"}],"key":"IaP2FomzBx"},{"type":"text","value":", with 290–400 ","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"dUV7KCy06q"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"VtTM4C0Y1e"},{"type":"text","value":" being the most common compromise when the same resistor must serve both line-energization and fault-clearing duties. The 290 ","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"SjB4fgLnwe"},{"type":"inlineMath","value":"\\Omega","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"html":"\u003cspan class=\"katex\"\u003e\u003cspan class=\"katex-mathml\"\u003e\u003cmath xmlns=\"http://www.w3.org/1998/Math/MathML\"\u003e\u003csemantics\u003e\u003cmrow\u003e\u003cmi mathvariant=\"normal\"\u003eΩ\u003c/mi\u003e\u003c/mrow\u003e\u003cannotation encoding=\"application/x-tex\"\u003e\\Omega\u003c/annotation\u003e\u003c/semantics\u003e\u003c/math\u003e\u003c/span\u003e\u003cspan class=\"katex-html\" aria-hidden=\"true\"\u003e\u003cspan class=\"base\"\u003e\u003cspan class=\"strut\" style=\"height:0.6833em;\"\u003e\u003c/span\u003e\u003cspan class=\"mord\"\u003eΩ\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e\u003c/span\u003e","key":"e6mikJIzp8"},{"type":"text","value":" value therefore represents the ","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"Hu6GW4fBpS"},{"type":"strong","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"children":[{"type":"text","value":"optimum choice for TRV mitigation","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"lJgew4SoT6"}],"key":"DltthKgXrh"},{"type":"text","value":" in the present system while still providing acceptable (though not ideal) performance during line energization.","position":{"start":{"line":17,"column":1},"end":{"line":17,"column":1}},"key":"xpRg6uNxhR"}],"key":"Xq0cIPfB0y"}],"identifier":"a85e9b26-4c71-4c62-b61c-0285a65c9627","html_id":"a85e9b26-4c71-4c62-b61c-0285a65c9627","key":"WzL8uhsFG5"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Added Switching Resistors for Part 4","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"yTgPBNnn0Z"}],"identifier":"added-switching-resistors-for-part-4","label":"Added Switching Resistors for Part 4","html_id":"added-switching-resistors-for-part-4","implicit":true,"key":"Bngf341twB"}],"identifier":"54cdd1a2-6daa-42f6-9898-ff5ab41edfc8","html_id":"54cdd1a2-6daa-42f6-9898-ff5ab41edfc8","key":"iHFbvjBszh"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Per the theory, a switching resistance was added in parallel with the circuit breaker for about 1 cycle and then bypassed.  This was done by modifying the properties of the Circuit Breaker with the settings as shown in the following image.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"niEeHe6VZ7"}],"key":"K7MaBonarM"}],"identifier":"8b6a720e-b400-4a4a-baff-9c481d40a2a3","html_id":"8b6a720e-b400-4a4a-baff-9c481d40a2a3","key":"gsh914AXXO"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/348276cce5df8c1e5a0d026cdfb2c2de.png","alt":"Part_5_Breaker_Settings.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"PBZ6NEW0Np","urlSource":"data:image/png;base64,iVBORw0KGg...ErkJggg==\n"}],"identifier":"650a8b5b-4164-4037-ac6b-8a92b377abc9","html_id":"650a8b5b-4164-4037-ac6b-8a92b377abc9","key":"kxqfqJwQFU"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"In the image above, we can see that a switching resistor was added to the Circuit Breaker as stated in the PRER property.  This resistor was kept in parallel with the Circuit Breaker for an amount of time as stated by the TDR property.  The settings shown in the image above are for the Circuit Breaker on Phase A, and the settings for the Circuit Breakers on Phases B and C are exactly the same.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"PdPP6RuQsY"}],"key":"NEGWEmwdXR"}],"identifier":"abace23a-7b9e-48ae-b1e5-7d883e1ac9a9","html_id":"abace23a-7b9e-48ae-b1e5-7d883e1ac9a9","key":"xpI6mhSXHT"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":3,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Effect of Added Switching Resistors for Part 4","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"jvmXX7NJhP"}],"identifier":"effect-of-added-switching-resistors-for-part-4","label":"Effect of Added Switching Resistors for Part 4","html_id":"effect-of-added-switching-resistors-for-part-4","implicit":true,"key":"EihpyxtwlM"}],"identifier":"4bf0fe8d-80b8-4f79-b329-6107f7a3fb78","html_id":"4bf0fe8d-80b8-4f79-b329-6107f7a3fb78","key":"zSqCSBJsYl"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Line Side of Circuit Breaker","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"CnBEmpKN1N"}],"identifier":"line-side-of-circuit-breaker","label":"Line Side of Circuit Breaker","html_id":"line-side-of-circuit-breaker-3","implicit":true,"key":"Ky2gF28lRX"}],"identifier":"6cd9470a-29cb-482b-b79e-9fba130048e6","html_id":"6cd9470a-29cb-482b-b79e-9fba130048e6","key":"KKSyKyWl0S"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The generator (line) side voltages of the Circuit Breakers are shown in the image below.  We can see a dramatic reduction in the magnitudes of the transient recovery voltages at the time of the opening of the Circuit Breakers.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"DNuWwybST3"}],"key":"sLQZzzZpOP"}],"identifier":"43395b90-6ab0-4f00-b8ec-818430b4f5ad","html_id":"43395b90-6ab0-4f00-b8ec-818430b4f5ad","key":"v7h1eBWLtq"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/bae3ef36cc925df2df4e33b2f1ac3afd.png","alt":"Part_5_Results_Line_Side_of_CB.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"J0bkupyRQX","urlSource":"data:image/png;base64,iVBORw0KGg...FTkSuQmCC\n"}],"identifier":"f2d572ec-3984-4cbf-b049-b4566e800453","html_id":"f2d572ec-3984-4cbf-b049-b4566e800453","key":"bXyl9lkVmS"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Load Side of Circuit Breaker","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"SwC3LwFutB"}],"identifier":"load-side-of-circuit-breaker","label":"Load Side of Circuit Breaker","html_id":"load-side-of-circuit-breaker-3","implicit":true,"key":"BUI9sgasnM"}],"identifier":"d8921437-14a8-411e-a902-fc92694fa8d0","html_id":"d8921437-14a8-411e-a902-fc92694fa8d0","key":"FxaSzoID2W"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The load side of the Circuit Breaker did not show too much difference with and without the pre-insertion resistors.  In the case of no pre-insertion resistors, the magnitude of Phase C reached about 30kV, while in the case of with pre-insertion resistors, the magnitude of Phase C reached about 22kV.  However, in the case of pre-insertion resistors, Phase A’s magnitude now reached about 35kV, as opposed to about 20kV.  This discrepancy is attributed to the Circuit Breakers closing at zero current and the relevant timing.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"IvB3CYgxRN"}],"key":"MCNODFd4ie"}],"identifier":"891d897e-6672-45ad-b3af-71bcb44f2f2b","html_id":"891d897e-6672-45ad-b3af-71bcb44f2f2b","key":"o87a13ixff"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/84491483e74ea5ff46b7f11e743ebfa6.png","alt":"Part_5_Results_Load_Side_of_CB.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"O1FQEgRdcm","urlSource":"data:image/png;base64,iVBORw0KGg...ORK5CYII=\n"}],"identifier":"b60274b5-bd06-4eff-8fe4-d06edecb3803","html_id":"b60274b5-bd06-4eff-8fe4-d06edecb3803","key":"h4qDCZjKS6"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Load Side of Transmission Line","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"WLZWwApK04"}],"identifier":"load-side-of-transmission-line","label":"Load Side of Transmission Line","html_id":"load-side-of-transmission-line-3","implicit":true,"key":"Bn24pzTfwp"}],"identifier":"a62b5514-f607-431a-a8de-569fd30a9b11","html_id":"a62b5514-f607-431a-a8de-569fd30a9b11","key":"b0VUj2SXPB"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"The load side of the Transmission Line did not show too much difference with and without the pre-insertion resistors in the Circuit Breakers as shown in the image below.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"FJkNV1NVY0"}],"key":"JIDJABsPeX"}],"identifier":"a37395e0-19f9-47c7-acc3-b989e1f1637e","html_id":"a37395e0-19f9-47c7-acc3-b989e1f1637e","key":"uDeBIxsZ2N"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/5497d653cdf2df39faad717ee561235c.png","alt":"Part_5_Results_Load_Side_of_Transmission_Line.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"YxOI8NUsIo","urlSource":"data:image/png;base64,iVBORw0KGg...ORK5CYII=\n"}],"identifier":"89ff4afb-0d01-4f63-bf5f-3b953cdeecef","html_id":"89ff4afb-0d01-4f63-bf5f-3b953cdeecef","key":"o6GpwKoTYM"},{"type":"block","kind":"notebook-content","children":[{"type":"heading","depth":4,"position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"Circuit Breaker Transient Recovery Voltage","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"qoT4FMSyo5"}],"identifier":"circuit-breaker-transient-recovery-voltage","label":"Circuit Breaker Transient Recovery Voltage","html_id":"circuit-breaker-transient-recovery-voltage-1","implicit":true,"key":"R4eMq54c3Q"}],"identifier":"336e2648-c01d-463f-8a0f-37848352ab13","html_id":"336e2648-c01d-463f-8a0f-37848352ab13","key":"uPqhg4pNkW"},{"type":"block","kind":"notebook-content","children":[{"type":"paragraph","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"children":[{"type":"text","value":"With the addition of pre-insertion resistors at the Circuit Breakers, the Circuit Breaker Transient Recovery Voltages (TRV) have been reduced from near 300kV, to less than 30kV.  This is a tremendous improvement in the reduction of voltage stress on the Circuit Breakers.","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"qEalEV2j25"}],"key":"oGeH6E9OnA"}],"identifier":"d406a20a-dfff-4712-81a2-d78c612abaeb","html_id":"d406a20a-dfff-4712-81a2-d78c612abaeb","key":"V9KTasoxib"},{"type":"block","kind":"notebook-content","children":[{"type":"image","url":"/build/19470471b12cb7433d742c43c49b1fc6.png","alt":"Part_5_Results_CB_TRV.png","position":{"start":{"line":1,"column":1},"end":{"line":1,"column":1}},"key":"nzcTsDLsuI","urlSource":"data:image/png;base64,iVBORw0KGg...ORK5CYII=\n"}],"identifier":"8de922ec-c5f5-48b5-98d0-0570d3a06405","html_id":"8de922ec-c5f5-48b5-98d0-0570d3a06405","key":"bRk183jYaF"}],"key":"j9l3eBVB7v"},"references":{"cite":{"order":[],"data":{}}},"footer":{"navigation":{"prev":{"title":"Master of Science in Engineering: Electrical Engineering - EEE571 Power System Transients","url":"/sections/mse-projects/eee571-power-system-transients/eee571-power-system-transients-head","group":"Master of Science in Engineering - Electrical Engineering Projects"},"next":{"title":"EEE571 Extra Credit Problem: SymPy Solution for Circuit Analysis","url":"/sections/mse-projects/eee571-power-system-transients/extra-credit/eee571-extra-credit","group":"Master of Science in Engineering - Electrical Engineering Projects"}}},"domain":"http://localhost:3000"},"project":{"exports":[],"settings":{"output_matplotlib_strings":"remove"},"title":"MK Dynamics","authors":[{"nameParsed":{"literal":"Mark Khusid","given":"Mark","family":"Khusid"},"name":"Mark Khusid","id":"contributors-myst-generated-uid-0"}],"github":"https://github.com/markkhusid/MKDynamics_Website_V2","thebe":{"binder":{"url":"https://mybinder.org","provider":"github","repo":"markkhusid/MKDynamics_Website_V2","ref":"master"}},"toc":[{"file":"intro.md"},{"children":[{"children":[{"file":"Sections/Cybersecurity/Basic_Linux_Exploits/basic_linux_exploits.md"},{"children":[{"children":[{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/ARM64/ADD_INT/add_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/ARM64/MULT_INT/mult_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/ARM64/DIV_INT/div_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/ARM64/SUB_INT/sub_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/ARM64/MOD_INT/mod_int.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/ARM64/arm64.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/ARM32/arm32.md"},{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/AMD64/ADD_INT/add_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/AMD64/MULT_INT/mult_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/AMD64/DIV_INT/div_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/AMD64/ADD_REALS/add_reals.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/AMD64/MULT_REALS/mult_reals.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/AMD64/IF_THEN/if_then.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/AMD64/ADD_FUNCTION/add_function.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/AMD64/PRINT/print.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/AMD64/amd64.md"},{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/i386/ADD_INT/add_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/i386/MULT_INT/mult_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/i386/DIV_INT/div_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/i386/ADD_REALS/add_reals.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/i386/IF_THEN/if_then.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/i386/i386.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/Fortran/fortran.md"},{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/C/AMD64/amd64__HEAD__.md"},{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/C/i386/Add_Int/add_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/C/i386/Mult_Int/mult_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/C/i386/Div_Int/div_int.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/C/i386/i386__HEAD__.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/C/c.md"},{"children":[{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/CPP/AMD64/ADD_INT/add_int.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/CPP/AMD64/amd64__HEAD__.md"},{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/CPP/ARM64/ADD_INT/add_int.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/CPP/ARM64/arm64.md"},{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/CPP/ARM32/ADD_INT/add_int.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/CPP/ARM32/arm32.md"},{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/CPP/i386/ADD_INT/add_int.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/CPP/i386/i386__HEAD__.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/CPP/cpp.md"},{"children":[{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/Ada/AMD64/ADD_INT/add_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Ada/AMD64/ADD_INT_W_IO/add_int_w_io.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/Ada/AMD64/amd64__HEAD__.md"},{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/Ada/ARM64/ADD_INT/add_int.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/Ada/ARM64/arm64.md"},{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/Ada/ARM32/ADD_INT_W_IO/add_int_w_io.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/Ada/ARM32/arm32.md"},{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/Ada/i386/ADD_INT/add_int.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/Ada/i386/i386__HEAD__.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/Ada/ada.md"},{"children":[{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/AMD64/ADD_INT/add_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/AMD64/ADD_FLOATS/add_floats.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/AMD64/ADD_FUNCTIONS/add_functions.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/AMD64/WRITELN/writeln.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/AMD64/amd64__HEAD__.md"},{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/ARM64/ADD_INT/add_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/ARM64/MULT_INT/mult_int.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/ARM64/ADD_FLOATS/add_floats.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/ARM64/ADD_FUNCTIONS/add_functions.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/ARM64/arm64.md"},{"children":[{"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/ARM32/ADD_INT/add_int.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/ARM32/arm32.md"},{"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/i386/i386__HEAD__.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/Pascal/pascal.md"}],"file":"Sections/Cybersecurity/Disassembling_Binaries/disassembling_binaries.md"},{"children":[{"file":"Sections/Cybersecurity/LiveOverflow/bin_0x0C/bin_0x0c.md"}],"file":"Sections/Cybersecurity/LiveOverflow/liveoverflow.md"},{"children":[{"children":[{"file":"Sections/Cybersecurity/Protostar/Stack0/Stack0_x86/stack0_x86.md"},{"file":"Sections/Cybersecurity/Protostar/Stack0/Stack0_AMD64/stack0_AMD64.md"},{"file":"Sections/Cybersecurity/Protostar/Stack0/Stack0_ARM32/stack0_ARM32.md"},{"file":"Sections/Cybersecurity/Protostar/Stack0/Stack0_ARM64/stack0_ARM64.md"}],"file":"Sections/Cybersecurity/Protostar/Stack0/stack0.md"}],"file":"Sections/Cybersecurity/Protostar/protostar.md"},{"children":[{"file":"Sections/Cybersecurity/SLAE64/Modules/Module_1/Section_3_GDB_Test/section_3_GDB_test.md"},{"file":"Sections/Cybersecurity/SLAE64/Modules/Module_1/Section_5_Hello_World/section_5_hello_world.md"},{"file":"Sections/Cybersecurity/SLAE64/Modules/Module_1/Section_7_Reducing_Instruction_Sizes_and_Removing_Nulls/section_7_reducing_instruction_sizes_and_removing_nulls.md"},{"file":"Sections/Cybersecurity/SLAE64/Modules/Module_1/Section_11_Moving_Data/section_11_moving_data.md"},{"file":"Sections/Cybersecurity/SLAE64/Modules/Module_1/Section_12_The_Stack/section_12_the_stack.md"},{"file":"Sections/Cybersecurity/SLAE64/Modules/Module_1/Section_13_Arithmetic_Operations/section_13_arithmetic_operations.md"},{"file":"Sections/Cybersecurity/SLAE64/Modules/Module_1/Section_17_Loops/section_17_loops.md"},{"file":"Sections/Cybersecurity/SLAE64/Modules/Module_1/Section_18_Load_Store_and_Move_Strings/section_18_load_store_and_move_strings.md"}],"file":"Sections/Cybersecurity/SLAE64/SLAE64.md"},{"children":[{"file":"Sections/Cybersecurity/Shellcode_Generation_and_Testing/x86/shellcode_x86.md"}],"file":"Sections/Cybersecurity/Shellcode_Generation_and_Testing/shellcode_generation_and_testing.md"}],"file":"Sections/Cybersecurity/cybersecurity__HEAD__.md"}],"title":"Cybersecurity"},{"children":[{"children":[{"file":"Sections/Computer_Programming/Assembly/assembly.md"},{"children":[{"file":"Sections/Computer_Programming/C/Backdoored_Webserver/backdoored_webserver.ipynb"},{"children":[{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_5_1_memory_and_variables.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_5_2_pointer_types.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_5_3_dereferencing.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_5_4_passing_pointers_as_arguments.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_5_5_null_pointer.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_5_6_declaring_pointers.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_5_7_sizeof_and_pointers.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_6_1_arrays_an_easy_example.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_6_2_getting_the_length_of_an_array.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_6_3_arrays_array_initializers.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_6_4_arrays_out_of_bounds.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_6_5_arrays_multidimensional_arrays.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_6_6_1_arrays_getting_a_pointer_to_an_array.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_6_6_2_arrays_passing_single_dimensional_arrays_to_functions.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_6_6_3_arrays_changing_arrays_in_functions.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_6_6_4_arrays_passing_multidimensional_arrays_to_functions.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_7_1_string_literals.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_7_2_string_variables.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_7_3_string_variables_as_arrays.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_7_4_string_initializers.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_7_5_getting_string_length.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_7_6_string_termination.ipynb"},{"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/section_7_7_copying_a_string.ipynb"}],"file":"Sections/Computer_Programming/C/Beej_s_Guide_to_C_Programming/Beej_s_Guide_to_C_Programming__HEAD__.md"}],"file":"Sections/Computer_Programming/C/c__HEAD__.md"},{"children":[{"children":[{"children":[{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Hello_Cpp.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_1_5_Overloading.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_1_7_The_Standard_Template_Library.ipynb"}],"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Object_Oriented_Programming_Using_Cpp_Ch_1.md"},{"children":[{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_2_3_Program_Structure.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_2_5_The_Traditional_Conversions.ipynb"}],"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Object_Oriented_Programming_Using_Cpp_Ch_2.md"},{"children":[{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_3_1_1_Function_Invocation.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_3_2_Function_Definition.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_3_3_The_Return_Statement.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_3_4_Function_Prototypes.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_3_6_Overloading_Functions.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_3_10_Pointer_Types.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_3_12_Arrays_and_Pointers.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_3_16_Assertions_and_Program_Correctness.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_3_19_Free_Store_Operators_new_and_delete.ipynb"}],"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Object_Oriented_Programming_Using_Cpp_Ch_3.md"},{"children":[{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_4_3_An_Example_Stack.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_4_7_Bit_Fields.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_4_8_Two_Dimensional_Dynamic_Arrays.ipynb"}],"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Object_Oriented_Programming_Using_Cpp_Ch_4.ipynb"},{"children":[{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_5_2_Access_Private_and_Public.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_5_7_The_This_Pointer.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_5_8_Static_and_Const_Member_Functions.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_5_9_Containers_and_Item_Access.ipynb"}],"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Object_Oriented_Programming_Using_Cpp_Ch_5.ipynb"},{"children":[{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_6_1_0_Classes_with_Constructors.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_6_1_3_Constructors_as_Conversions.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_6_2_1_The_Copy_Constructor.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_6_3_Classes_with_Destructors.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_6_4_An_Example__Dynamically_Allocated_Strings.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_6_5_A_Class_Vect.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_6_6_Members_that_Are_Class_Types.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_6_7_An_Example__A_Singly_Linked_List.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_6_8_Two_Dimensional_Arrays.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_6_9_Polynomials_as_a_Linked_List.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_6_10_Strings_Using_Reference_Semantics.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_6_11_No_Constructor_Copy_Constructor_and_Other_Mysteries.ipynb"}],"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Object_Oriented_Programming_Using_Cpp_Ch_6.ipynb"},{"children":[{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_7_1_ADT_Conversions.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_7_2_Overloading_and_Function_Selection.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_7_3_Friend_Functions.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_7_6_Binary_Operator_Overloading.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_7_7_Overloading_Assignment_and_Subscripting_Operators.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_7_10_Overloading_Operator_Parenthesis_for_Indexing.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_7_11_Pointer_Operators.ipynb"},{"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Chapter_7_11_1_Pointer_to_Class_Member.ipynb"}],"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Object_Oriented_Programming_Using_Cpp_Ch_7.ipynb"}],"file":"Sections/Computer_Programming/CPP/Object_Oriented_Programming_Using_Cpp/Object_Oriented_Programming_Using_Cpp__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/CPP/Learn_Modern_CPP/01_Strings_and_Character_Literals.ipynb"},{"file":"Sections/Computer_Programming/CPP/Learn_Modern_CPP/02_Variables_Scopes_and_Namespaces__Assign.ipynb"},{"file":"Sections/Computer_Programming/CPP/Learn_Modern_CPP/02_Variables_Scopes_and_Namespaces__Swap.ipynb"},{"file":"Sections/Computer_Programming/CPP/Learn_Modern_CPP/02_Variables_Scopes_and_Namespaces__Uniform.ipynb"},{"file":"Sections/Computer_Programming/CPP/Learn_Modern_CPP/02_Variables_Scopes_and_Namespaces__Scopes.ipynb"},{"file":"Sections/Computer_Programming/CPP/Learn_Modern_CPP/02_Variables_Scopes_and_Namespaces__Namespaces.ipynb"},{"file":"Sections/Computer_Programming/CPP/Learn_Modern_CPP/02_Variables_Scopes_and_Namespaces__Constants.ipynb"},{"file":"Sections/Computer_Programming/CPP/Learn_Modern_CPP/02_Variables_Scopes_and_Namespaces__References.ipynb"},{"file":"Sections/Computer_Programming/CPP/Learn_Modern_CPP/02_Variables_Scopes_and_Namespaces__Constexpr.ipynb"},{"file":"Sections/Computer_Programming/CPP/Learn_Modern_CPP/03_Conditions_and_Operators__Conditions_and_Switch_Case.ipynb"},{"file":"Sections/Computer_Programming/CPP/Learn_Modern_CPP/03_Conditions_and_Operators__Conditions_and_Switch_Case_2.ipynb"}],"file":"Sections/Computer_Programming/CPP/Learn_Modern_CPP/Learn_Modern_CPP__HEAD__.md"}],"file":"Sections/Computer_Programming/CPP/cpp__HEAD__.md"},{"children":[{"children":[{"file":"Sections/Computer_Programming/Fortran/Modern_Fortran/Cold_Front_Calculator.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Modern_Fortran/Cold_Front_Calculator_with_Loop.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Modern_Fortran/Tsunami_Simulator.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Modern_Fortran/Tsunami_Simulator_Plotter.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Modern_Fortran/Tsunami_Simulator_with_Modules.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Modern_Fortran/Tsunami_Simulator_with_Modules_Plotter.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Modern_Fortran/Print_Compiler_Version.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Modern_Fortran/Analyzing_Time_Series_Data_with_Arrays.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Modern_Fortran/modern_fortran__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Intro_to_Fortran/Section_7_Period_Calculator.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Intro_to_Fortran/Section_9_3_SOS_Difference.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Intro_to_Fortran/Section_12_8_Line_Numbers.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Intro_to_Fortran/Section_14_Pi_Estimation.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Intro_to_Fortran/intro_to_fortran__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/Section_1_8_Ex_2_Quadratic_Formula.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/Section_1_16_Factorial_Recursion.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/Section_2_1_Associate_Construct.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/Section_2_1_Statement_Blocks.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/Section_3_4_Putting_Procedures_in_a_Module.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/Section_3_6_Ex_1_Median_of_Three.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/Section_3_8_Argument_Passing.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/Section_3_17_Case_Study__Adaptive_Numerical_Integration.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/Section_4_1_Elsewhere_Example.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/Section_8_1_Submodules.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/Section_8_2_Time_Matrix_Multiply.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/Section_8_7_Generic_Elemental_Procedures.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/Section_8_8_Findloc_Function.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Guide_to_Fortran_2008_Programming/guide_to_fortran_2008_programming__HEAD__.md"},{"children":[{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Allocate_from_Source.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Array_Arithmetic.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Array_Elements.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Array_Initialization.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Array_Timing.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Assumed.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Compute_Factorial.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Double_Deallocate.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Elemental_Subroutine.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Enlarge_Array.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Identity.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Linear_Transform.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Matrix.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Max_Array.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Normalize.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Normalize_Performance.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Reshape.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Subarrays.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Submatrices.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays_Trace.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Arrays__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Ball_Throw.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Ball_Throw__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Bit_Manipulations_Create_Lookup_Table.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Bit_Manipulations_Bit_Count.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Bit_Manipulations__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_IEEE754_16_Zero_vs_Non_Zero.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Floating_Point__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Call_By_Semantics_Call_By_In_Reference.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Call_By_Semantics_Call_By_Reference.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Call_By_Semantics_Call_By_Value.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Call_By_Semantics__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Cellular_Automata.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Cellular_Automata__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Computing_Pi_Compute_Pi.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Computing_Pi_Compute_Pi_OpenMP.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Computing_Pi__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Implicit_vs_Explicit_Loops.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Implicit_vs_Explicit_Loops__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Block_Matrices.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Block_Matrices__HEAD__.md"},{"children":[{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_BLAS_LAPACK_BLAS95.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_BLAS_LAPACK_BLAS95__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_BLAS_LAPACK_Linear_Equations.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_BLAS_LAPACK_Dot.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_BLAS_LAPACK_Copy.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_BLAS_LAPACK_DDOT_Timing.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_BLAS_LAPACK_GEMV.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_BLAS_LAPACK_Scal.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_BLAS_LAPACK_SV.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_BLAS_LAPACK_Linear_Equations__HEAD__.md"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_BLAS_LAPACK__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Hello_Fortran.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_GCD.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Leap_Year.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Calculator.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Recursion_Factorial.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Enumerator.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Optional_Clamp.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Hello_Basics__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Type_Info.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Type_Info_Overflow.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Type_Info_Sqrt2.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Type_Info_Conversion.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Precision_Real32_vs_Real64.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Types_Precision__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Strings_ASCII.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Strings_Assignment.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Strings_Palindromes.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Sum_Values.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Sum_Values_No_Infinite.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Distance.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Strings_I_O__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Random_Numbers.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Random_Integers.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Exp_Distr.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Buffon_Needles.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Sierpinski.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Random_Numbers_Sampling__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Primes.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Fibonacci_Verify.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Kaprekar.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Coins_Change.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Towers_Of_Hanoi.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/Section_Algorithms__HEAD__.md"}],"file":"Sections/Computer_Programming/Fortran/Fortran_MOOC/fortran_mooc.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/Neural_Fortran/Section_Examples_Sine_Wave.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Neural_Fortran/Section_Examples_Simple.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Neural_Fortran/Section_Examples_Network_Parameters.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Neural_Fortran/Section_Examples_Get_Set.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Neural_Fortran/Section_Examples_Merge.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Neural_Fortran/Section_Examples_Mha.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Neural_Fortran/Section_Examples_Quadratic.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Neural_Fortran/Section_Examples_Dense_Mnist.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Neural_Fortran/Section_Examples_Cnn_Mnist.ipynb"},{"file":"Sections/Computer_Programming/Fortran/Neural_Fortran/Section_Examples_Cnn_Mnist_1d.ipynb"}],"file":"Sections/Computer_Programming/Fortran/Neural_Fortran/neural_fortran__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/DFFT/Sine_Wave_10_Hz/sine_wave_10_hz.md"},{"file":"Sections/Computer_Programming/Fortran/DFFT/Sine_Wave_50_Hz/sine_wave_50_hz.md"},{"file":"Sections/Computer_Programming/Fortran/DFFT/Square_Wave_1_Hz_50_pct/square_wave_1_hz_50_pct.md"},{"file":"Sections/Computer_Programming/Fortran/DFFT/2_Sine_Waves/2sineXHz.ipynb"},{"file":"Sections/Computer_Programming/Fortran/DFFT/Switched_Sine_Wave_1_kHz/switched_sine_wave_1_kHz.ipynb"}],"file":"Sections/Computer_Programming/Fortran/DFFT/DFFT__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/LFortran/sine_10_hz.ipynb"},{"file":"Sections/Computer_Programming/Fortran/LFortran/sine_50_hz.ipynb"},{"file":"Sections/Computer_Programming/Fortran/LFortran/square_1_hz.ipynb"},{"file":"Sections/Computer_Programming/Fortran/LFortran/two_sines.ipynb"},{"file":"Sections/Computer_Programming/Fortran/LFortran/switched_sine_1_khz.ipynb"}],"file":"Sections/Computer_Programming/Fortran/LFortran/lfortran__HEAD__.md"},{"children":[{"file":"Sections/Computer_Programming/Fortran/CSV_Fortran/csv_fortran_read_csv.ipynb"},{"file":"Sections/Computer_Programming/Fortran/CSV_Fortran/csv_fortran_write_csv.ipynb"}],"file":"Sections/Computer_Programming/Fortran/CSV_Fortran/CSV_Fortran__HEAD__.ipynb"},{"children":[{"file":"Sections/Computer_Programming/Fortran/OOP_Fortran/general_oop.md"},{"file":"Sections/Computer_Programming/Fortran/OOP_Fortran/fortran_cpp.md"},{"file":"Sections/Computer_Programming/Fortran/OOP_Fortran/cpp_fortran.md"},{"file":"Sections/Computer_Programming/Fortran/OOP_Fortran/simple_frame_2d.md"}],"file":"Sections/Computer_Programming/Fortran/OOP_Fortran/oop_fortran__HEAD__.md"},{"children":[{"children":[{"file":"Sections/Computer_Programming/Fortran/NERSC/Supercomputing_Crash_Course/Computing_Pi_Serial/Computing_Pi_Serial.ipynb"}],"file":"Sections/Computer_Programming/Fortran/NERSC/Supercomputing_Crash_Course/SCC__HEAD__.md"}],"file":"Sections/Computer_Programming/Fortran/NERSC/NERSC__HEAD__.md"}],"file":"Sections/Computer_Programming/Fortran/fortran__HEAD__.md"},{"file":"Sections/Computer_Programming/Javascript/javascript.md"},{"children":[{"children":[{"file":"Sections/Computer_Programming/Kaggle/Python/Python_Tutorial/python_tutorial.ipynb"},{"file":"Sections/Computer_Programming/Kaggle/Python/Python_Exercise/python_exercise.ipynb"}],"file":"Sections/Computer_Programming/Kaggle/Python/python__HEAD__.md"}],"file":"Sections/Computer_Programming/Kaggle/kaggle__HEAD__.md"},{"file":"Sections/Computer_Programming/PHP/php.md"},{"children":[{"children":[{"file":"Sections/Computer_Programming/Python/Python_Playground/Section_Chapter_2_Draw_Circle.ipynb"},{"file":"Sections/Computer_Programming/Python/Python_Playground/Section_Chapter_2_Draw_Spiro.ipynb"},{"file":"Sections/Computer_Programming/Python/Python_Playground/Section_Chapter_3_Conway.ipynb"},{"file":"Sections/Computer_Programming/Python/Python_Playground/Section_Chapter_4_Karplus_Strong.ipynb"}],"file":"Sections/Computer_Programming/Python/Python_Playground/Python_Playground__HEAD__.ipynb"}],"file":"Sections/Computer_Programming/Python/python__HEAD__.md"},{"file":"Sections/Computer_Programming/Jupyter_Widgets/Using_Interact.ipynb"}],"file":"Sections/Computer_Programming/computer_programming__HEAD__.md"}],"title":"Computer Programming"},{"children":[{"children":[{"file":"Sections/Raspberry_Pi/Exploring_Raspberry_Pi/exploring_raspberry_pi__HEAD__.md"}],"file":"Sections/Raspberry_Pi/raspberry_pi.md"}],"title":"Raspberry Pi"},{"children":[{"children":[{"children":[{"file":"Sections/Electronics/Analog_and_Digital/AD9850_DDS/AD9850_DDS.md"},{"children":[{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig86/01_analytical_transfer.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig86/02_ngspice_vs_analytical.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig86/03_ltspice_vs_analytical.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig86/04_worst_case.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig86/05_monte_carlo.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig86/06_temperature_sweep.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig86/07_sensitivity.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig86/08_derating.ipynb"}],"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig86/opa365_fig86.md"},{"children":[{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig85/01_analytical_transfer.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig85/02_ngspice_vs_analytical.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig85/03_ltspice_vs_analytical.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig85/04_worst_case.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig85/05_monte_carlo.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig85/06_temperature_sweep.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig85/07_sensitivity.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig85/08_derating.ipynb"}],"file":"Sections/Electronics/Analog_and_Digital/OPA365_Fig85/opa365_fig85.md"},{"children":[{"file":"Sections/Electronics/Analog_and_Digital/LT3010_5V_Supply/01_analytical_setpoint.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/LT3010_5V_Supply/02_ngspice_vs_analytical.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/LT3010_5V_Supply/03_worst_case.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/LT3010_5V_Supply/04_monte_carlo.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/LT3010_5V_Supply/05_ltspice_nominal_mc_wc.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/LT3010_5V_Supply/06_temperature_sweep.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/LT3010_5V_Supply/07_sensitivity.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/LT3010_5V_Supply/08_derating_thermal.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/LT3010_5V_Supply/09_supply_budget.ipynb"},{"file":"Sections/Electronics/Analog_and_Digital/LT3010_5V_Supply/10_time_domain.ipynb"}],"file":"Sections/Electronics/Analog_and_Digital/LT3010_5V_Supply/lt3010_5v_supply.md"}],"file":"Sections/Electronics/Analog_and_Digital/analog_and_digital.md"},{"children":[{"children":[{"file":"Sections/Electronics/Power_Electronics/Power_Supplies/Forward_Converter_100V_to_5V_10A/forward_converter_100V_to_5V_10A.md"},{"children":[{"file":"Sections/Electronics/Power_Electronics/Power_Supplies/Buck_120V_to_12V_100mA/design_calculations.ipynb"}],"file":"Sections/Electronics/Power_Electronics/Power_Supplies/Buck_120V_to_12V_100mA/buck_120V_to_12V_100mA.md"},{"children":[{"file":"Sections/Electronics/Power_Electronics/Power_Supplies/Buck_50V_to_12V_5A/inductor_core_calculations.md"}],"file":"Sections/Electronics/Power_Electronics/Power_Supplies/Buck_50V_to_12V_5A/buck_50V_to_12V_5A.md"},{"file":"Sections/Electronics/Power_Electronics/Hacking_the_TL494_LTSpice_Model/hacking_the_TL494_LTSpice_model.md"}],"file":"Sections/Electronics/Power_Electronics/Power_Supplies/power_supplies__HEAD__.md"}],"file":"Sections/Electronics/Power_Electronics/power_electronics__HEAD__.md"},{"children":[{"file":"Sections/Electronics/Solar_Power_Projects/Dual_Diode_Box/dual_diode_box.md"}],"file":"Sections/Electronics/Solar_Power_Projects/solar_power_projects__HEAD__.md"},{"file":"Sections/Electronics/Single_Board_Computers_Running_Linux/single_board_computers_running_linux.md"}],"file":"Sections/Electronics/electronics__HEAD__.md"}],"title":"Electronics"},{"children":[{"children":[{"file":"Sections/Control_Systems/Solve_ODEs_with_scipy/Solve_ODEs_with_scipy.ipynb"},{"file":"Sections/Control_Systems/Solve_ODEs_with_gekko/Solve_ODEs_with_gekko.ipynb"},{"file":"Sections/Control_Systems/Sympy_Laplace/Sympy_Laplace.ipynb"},{"file":"Sections/Control_Systems/Root_Locus_Plot/Root_Locus_Plot.ipynb"},{"file":"Sections/Control_Systems/Dual_Tank_Level/Dual_Tank_Level.ipynb"}],"file":"Sections/Control_Systems/control_systems.md"}],"title":"Control Systems"},{"children":[{"children":[{"file":"Sections/Finite_Element_Analysis/CAELinux_for_Thermal_Analysis/caelinux_for_thermal_analysis.md"},{"file":"Sections/Finite_Element_Analysis/OpenFOAM_Propulsor/openfoam_propulsor.md"}],"file":"Sections/Finite_Element_Analysis/finite_element_analysis.md"}],"title":"Finite Element Analysis"},{"children":[{"children":[{"children":[{"file":"Sections/Ham_Radio/Ham_Radio_Projects/Packet_Radio/packet_radio.md"},{"file":"Sections/Ham_Radio/Ham_Radio_Projects/Broadband_Hamnet/broadband_hamnet.md"}],"file":"Sections/Ham_Radio/Ham_Radio_Projects/ham_radio_projects.md"},{"file":"Sections/Ham_Radio/Antenna_Simulation_using_4NEC2/antenna_simulation_using_4NEC2.md"}],"file":"Sections/Ham_Radio/ham_radio__HEAD__.md"}],"title":"Ham Radio"},{"children":[{"children":[{"file":"Sections/About_Me/Resume/resume.md"},{"children":[{"file":"Sections/About_Me/Certificates/certificates_coursera.md"},{"file":"Sections/About_Me/Certificates/certificates_kaggle.md"},{"file":"Sections/About_Me/Certificates/certificates_tryhackme.md"}],"file":"Sections/About_Me/Certificates/certificates.md"}],"file":"Sections/About_Me/aboutme.md"}],"title":"About Me"},{"children":[{"children":[{"children":[{"file":"Sections/MCS_Projects/MCS_Portfolio_Project/L3Firewall.ipynb"},{"file":"Sections/MCS_Projects/MCS_Portfolio_Project/dataExtractor.ipynb"},{"file":"Sections/MCS_Projects/MCS_Portfolio_Project/FNN_Sample_SA.ipynb"},{"file":"Sections/MCS_Projects/MCS_Portfolio_Project/FNN_Sample_SB.ipynb"},{"file":"Sections/MCS_Projects/MCS_Portfolio_Project/FNN_Sample_SC.ipynb"},{"file":"Sections/MCS_Projects/MCS_Portfolio_Project/CSE572_Project_1.ipynb"},{"file":"Sections/MCS_Projects/MCS_Portfolio_Project/CSE572_Project_2_train.ipynb"},{"file":"Sections/MCS_Projects/MCS_Portfolio_Project/CSE572_Project_3.ipynb"}],"file":"Sections/MCS_Projects/MCS_Portfolio_Project/MCS_portfolio_project.md"},{"children":[{"file":"Sections/MCS_Projects/CSE545_Software_Security/Reflector/Reflector_Project.md"}],"file":"Sections/MCS_Projects/CSE545_Software_Security/CSE545_soft_sec__HEAD__.md"},{"children":[{"file":"Sections/MCS_Projects/CSE571_AI/Project_1/Project_1.md"},{"file":"Sections/MCS_Projects/CSE571_AI/Project_1/Project_1_Data_Analysis.ipynb"}],"file":"Sections/MCS_Projects/CSE571_AI/CSE571_ai__HEAD__.md"},{"children":[{"file":"Sections/MCS_Projects/CSE572_Data_Mining/Projects/Project_1/Project_1.md"},{"file":"Sections/MCS_Projects/CSE572_Data_Mining/Projects/Project_1/Project_1_Submission.ipynb","hidden":true},{"file":"Sections/MCS_Projects/CSE572_Data_Mining/Projects/Project_2/Project_2.md"},{"file":"Sections/MCS_Projects/CSE572_Data_Mining/Projects/Project_2/Project_2_train.ipynb","hidden":true},{"file":"Sections/MCS_Projects/CSE572_Data_Mining/Projects/Project_2/Project_2_test.ipynb","hidden":true},{"file":"Sections/MCS_Projects/CSE572_Data_Mining/Projects/Project_3/Project_3.md"},{"file":"Sections/MCS_Projects/CSE572_Data_Mining/Projects/Project_3/Project_3.ipynb","hidden":true},{"file":"Sections/MCS_Projects/CSE572_Data_Mining/Projects/Project_3/Project_2_train.ipynb","hidden":true}],"file":"Sections/MCS_Projects/CSE572_Data_Mining/CSE572_data_mining__HEAD__.md"},{"children":[{"file":"Sections/MCS_Projects/CSE575_Stats_ML/Project_1/Project_1.ipynb"},{"file":"Sections/MCS_Projects/CSE575_Stats_ML/Project_2/Project_2.ipynb"},{"file":"Sections/MCS_Projects/CSE575_Stats_ML/Project_3/Project_3.ipynb"}],"file":"Sections/MCS_Projects/CSE575_Stats_ML/CSE575_stats_ml__HEAD__.md"},{"children":[{"file":"Sections/MCS_Projects/CSE548_Advanced_Network_Security/Project_1/Project_1.ipynb"},{"file":"Sections/MCS_Projects/CSE548_Advanced_Network_Security/Project_2/Project_2.ipynb"}],"file":"Sections/MCS_Projects/CSE548_Advanced_Network_Security/CSE548_advanced_network_security__HEAD__.md"},{"children":[{"file":"Sections/MCS_Projects/CSE543_Information_Assurance_and_Security/Caesar_Cipher/Caesar_Cipher.md"},{"file":"Sections/MCS_Projects/CSE543_Information_Assurance_and_Security/Esper_Cipher/Esper_Cipher.md"},{"file":"Sections/MCS_Projects/CSE543_Information_Assurance_and_Security/Finding_Crashes/Finding_Crashes.md"},{"file":"Sections/MCS_Projects/CSE543_Information_Assurance_and_Security/Pwn_Them_All/Pwn_Them_All.md"},{"file":"Sections/MCS_Projects/CSE543_Information_Assurance_and_Security/TCP_Spoofing/TCP_Spoofing.md"},{"file":"Sections/MCS_Projects/CSE543_Information_Assurance_and_Security/UDP_Spoofing/UDP_Spoofing.md"},{"file":"Sections/MCS_Projects/CSE543_Information_Assurance_and_Security/Fuzz_Them_All/Fuzz_Them_All.md"},{"file":"Sections/MCS_Projects/CSE543_Information_Assurance_and_Security/Fuzzer_Project/Fuzzer_Project.md"}],"file":"Sections/MCS_Projects/CSE543_Information_Assurance_and_Security/CSE543_information_assurance_and_security__HEAD__.md"}],"file":"Sections/MCS_Projects/MCS_projects__HEAD__.md"}],"title":"Master's in Computer Science (Cybersecurity) Projects"},{"children":[{"children":[{"children":[{"file":"Sections/MSE_Projects/EEE571_Power_System_Transients/Project/EEE571_Power_System_Transients_Project.ipynb"},{"file":"Sections/MSE_Projects/EEE571_Power_System_Transients/Extra_Credit/EEE571_extra_credit.ipynb"}],"file":"Sections/MSE_Projects/EEE571_Power_System_Transients/EEE571_power_system_transients__HEAD__.md"},{"children":[{"file":"Sections/MSE_Projects/EEE591_Computer_Controlled_Systems/Labs/Lab_3/EEE591_lab_3.ipynb"}],"file":"Sections/MSE_Projects/EEE591_Computer_Controlled_Systems/EEE591_computer_controlled_systems__HEAD__.md"},{"children":[{"children":[{"children":[{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M1/hw1_gcd.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M1/hw1_prime_checker.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M1/hw1_riemann_zeta.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M1/hw1_591.ipynb"}],"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M1/hw_m1.md"},{"children":[{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M2/hw2_quad_accuracy.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M2/hw2_substitution.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M2/hw2_591.ipynb"}],"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M2/hw_m2.md"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M3/HW3.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M4/HW4_591.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M10/HW_M10.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M11/HW_M11.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M12/HW8_Mark_Khusid.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/HW_M13/HW_M13_calculators.ipynb"}],"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/HW/homework__HEAD__.md"},{"children":[{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/Projects/Project_1/project_1_591.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/Projects/Project_2/Project_2.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/Projects/Project_3/project3.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/Projects/Project_4/project_4.md"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/Projects/Midterm_Project/Midterm_Project_Mark_Khusid.ipynb"},{"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/Projects/Final_Project/Final_Project_Mark_Khusid.ipynb"}],"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/Projects/projects__HEAD__.md"}],"file":"Sections/MSE_Projects/EEE591_Python_for_Rapid_Engineering_Solutions/EEE591_python_for_rapid_engineering_solutions__HEAD__.md"}],"file":"Sections/MSE_Projects/MSE_projects__HEAD__.md"}],"title":"Master of Science in Engineering - Electrical Engineering Projects"},{"children":[{"children":[{"file":"Sections/Applied_Data_Science_Capstone/Week_1_Introduction/week_1.md"},{"file":"Sections/Applied_Data_Science_Capstone/Week_2_Exploratory_Data_Analysis/week_2.md"},{"file":"Sections/Applied_Data_Science_Capstone/Week_3_Interactive_Visual_Analytics/week_3.md"},{"file":"Sections/Applied_Data_Science_Capstone/Week_4_Predictive_Analysis/week_4.md"},{"file":"Sections/Applied_Data_Science_Capstone/Week_5_Presentation/presentation.md"}],"file":"Sections/Applied_Data_Science_Capstone/applied_data_science_capstone.md"}],"title":"Applied Data Science Capstone"},{"children":[{"file":"Sections/Website_Updates/website_updates.md"}],"title":"Website Updates"},{"children":[{"children":[{"file":"Sections/Misc/useful_links.md"},{"file":"Sections/Misc/cybersecurity_links.md"}],"file":"Sections/Misc/misc__HEAD__.md"}],"title":"Miscellaneous"}],"thumbnail":"/build/hacker-f18b5f1a53ce66e28a75325777cfe75f.jpg","bibliography":[],"index":"index","pages":[{"level":1,"title":"Cybersecurity"},{"slug":"sections.cybersecurity.cybersecurity-head","title":"Cybersecurity","description":"","date":"","thumbnail":"/build/stack0_title-785cdbebf382602c501934b732671452.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"sections.cybersecurity.basic-linux-exploits.basic-linux-exploits","title":"Basic Linux Exploits","description":"","date":"","thumbnail":"/build/buffer_overflow_imag-0e01e704f482a9e13d8b88b72fe5cf51.jpeg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.cybersecurity.disassembling-binaries.disassembling-binaries","title":"Disassembling Binaries","description":"","date":"","thumbnail":"/build/fortran_splash-b543db8b3dbe66bd3476264df754e7fd.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.fortran","title":"Fortran","description":"","date":"","thumbnail":"/build/add_Fortran_ARM64_sp-5d579ed040d7912263a17f8bcd54f7da.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.arm64.arm64","title":"ARM 64 Bit","description":"","date":"","thumbnail":"/build/add_Fortran_ARM64_sp-8a4595d2c772ee494d6550f77cee5069.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.arm64.add-int.add-int","title":"Fortran - ARM 64-Bit Platform - Add Two Integers","description":"","date":"","thumbnail":"/build/add_Fortran_ARM64_sp-150f67eeae69ea9606ec5813d730b49f.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.arm64.mult-int.mult-int","title":"Fortran - ARM 64-Bit Platform - Multiply Two Integers","description":"","date":"","thumbnail":"/build/mult_int_Fortran_ARM-14357b5c8b6cff56e8c5a98ebf97a384.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.arm64.div-int.div-int","title":"Fortran - ARM 64-Bit Platform - Divide Two Integers","description":"","date":"","thumbnail":"/build/div_int_Fortran_ARM6-d4422298c060a90514d429c089eb47da.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.arm64.sub-int.sub-int","title":"Fortran - ARM 64-Bit Platform - Subtract Two Integers","description":"","date":"","thumbnail":"/build/sub_int_Fortran_ARM6-3cace43fecf1053483babb4f46780003.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.arm64.mod-int.mod-int","title":"Fortran - ARM 64-Bit Platform - Modulo Two Integers","description":"","date":"","thumbnail":"/build/mod_int_Fortran_ARM6-0205747aefc22cc51e86a818a418c733.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.arm32.arm32","title":"ARM32","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.amd64.amd64","title":"AMD64","description":"","date":"","thumbnail":"/build/running_add_int_Fort-465eee1d53fc33cd05f77f537a29993c.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.amd64.add-int.add-int","title":"Fortran - AMD 64-Bit Platform - Add Two Integers","description":"","date":"","thumbnail":"/build/add_int_f08-a59ac2e6affd1abb315faa7ad0e7ac59.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.amd64.mult-int.mult-int","title":"Fortran - AMD 64-Bit Platform - Multiply Two Integers","description":"","date":"","thumbnail":"/build/mult_Fortran_AMD64_s-dcc8b0c7ce8ac185d1c48b6c7b848519.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.amd64.div-int.div-int","title":"Fortran - AMD 64-Bit Platform - Divide Two Integers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.amd64.add-reals.add-reals","title":"Fortran - AMD 64-Bit Platform - Add Two Reals","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.amd64.mult-reals.mult-reals","title":"Fortran - AMD 64-Bit Platform - Multiply Two Reals","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.amd64.if-then.if-then","title":"Fortran - AMD 64-Bit Platform - An If-Then","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.amd64.add-function.add-function","title":"Fortran - AMD 64-Bit Platform - A Function Call","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.amd64.print.print","title":"Fortran - AMD 64-Bit Platform - A Print Statement","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.i386.i386","title":"i386","description":"","date":"","thumbnail":"/build/mult_Fortran_i386_sp-2cb867a190e28d5f00d1970885542d93.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.i386.add-int.add-int","title":"Fortran - i386 - Add Two Integers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.i386.mult-int.mult-int","title":"Fortran - i386 - Multiply Two Integers","description":"","date":"","thumbnail":"/build/mult_Fortran_i386_sp-2cb867a190e28d5f00d1970885542d93.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.i386.div-int.div-int","title":"Fortran - i386 - Divide Two Integers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.i386.add-reals.add-reals","title":"Fortran - i386 - Add Two Reals","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.fortran.i386.if-then.if-then","title":"Fortran - i386 - An If-Then","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.c.c","title":"C","description":"","date":"","thumbnail":"/build/c_splash-7cfbd26191628ba7571fdf44d1a9761d.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.disassembling-binaries.c.amd64.amd64-head","title":"C Binaries: AMD64","description":"","date":"","thumbnail":"/build/add_int_C_AMD64_spla-fe174bcb810169756de0491e0b50bead.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.c.i386.i386-head","title":"C Binaries: i386","description":"","date":"","thumbnail":"/build/add_int_C_i386_splas-c546506bf5c282f9a49946db7a0bc870.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.c.i386.add-int.add-int","title":"Adding Integers: i386","description":"","date":"","thumbnail":"/build/add_int_C_i386_splas-77d183bcc281bc6412b2eeb010b68b40.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.c.i386.mult-int.mult-int","title":"Multiplying Integers: i386","description":"","date":"","thumbnail":"/build/mult_int_C_i386_spla-13fbd88b020fdf331084d500fd976c02.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.c.i386.div-int.div-int","title":"Dividing Integers: i386","description":"","date":"","thumbnail":"/build/div_int_C_i386_splas-0578919a84e894f4781f6523f77213e2.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.cpp.cpp","title":"C++","description":"","date":"","thumbnail":"/build/c++_splash-4221981e0ce0d31d9e8c8fc0f97cee18.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.disassembling-binaries.cpp.amd64.amd64-head","title":"C++ Binaries: AMD64","description":"","date":"","thumbnail":"/build/c++_splash-4221981e0ce0d31d9e8c8fc0f97cee18.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.cpp.amd64.add-int.add-int","title":"C++ - AMD64 - Add Two Integers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.cpp.arm64.arm64","title":"C++ Binaries: ARM64","description":"","date":"","thumbnail":"/build/c++_splash-4221981e0ce0d31d9e8c8fc0f97cee18.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.cpp.arm64.add-int.add-int","title":"C++ - ARM64 - Add Two Integers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.cpp.arm32.arm32","title":"C++ Binaries: ARM32","description":"","date":"","thumbnail":"/build/c++_splash-4221981e0ce0d31d9e8c8fc0f97cee18.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.cpp.arm32.add-int.add-int","title":"C++ - ARM32 - Add Two Integers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.cpp.i386.i386-head","title":"C++ Binaries: i386","description":"","date":"","thumbnail":"/build/c++_splash-4221981e0ce0d31d9e8c8fc0f97cee18.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.cpp.i386.add-int.add-int","title":"C++ - i386 - Add Two Integers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.ada.ada","title":"Ada","description":"","date":"","thumbnail":"/build/ada_splash-c642482039848e8fc667e2435de0fdb7.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.disassembling-binaries.ada.amd64.amd64-head","title":"Ada Binaries: AMD64","description":"","date":"","thumbnail":"/build/add_Ada_AMD64_splash-59f647a390214c1d161830869a98fe67.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.ada.amd64.add-int.add-int","title":"Ada - AMD 64-Bit Platform - Add Two Integers","description":"","date":"","thumbnail":"/build/add_Ada_AMD64_splash-59f647a390214c1d161830869a98fe67.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.ada.amd64.add-int-w-io.add-int-w-io","title":"Ada - AMD 64-Bit Platform - Add Two Integers with Input and Output","description":"","date":"","thumbnail":"/build/add_IO_Ada_AMD64_spl-5551e5b29dd56e0659f7b6dd7bd3ae32.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.ada.arm64.arm64","title":"Ada Binaries: ARM64","description":"","date":"","thumbnail":"/build/add_Ada_ARM64_splash-a32e334a0081c94dc43a7cbfd2a3e687.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.ada.arm64.add-int.add-int","title":"Ada - ARM 64-Bit Platform - Add Two Integers","description":"","date":"","thumbnail":"/build/add_Ada_ARM64_splash-a32e334a0081c94dc43a7cbfd2a3e687.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.ada.arm32.arm32","title":"Ada Binaries: ARM32","description":"","date":"","thumbnail":"/build/add_Ada_ARM32_splash-11a0b91000010be105728a927e19e52f.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.ada.arm32.add-int-w-io.add-int-w-io","title":"Ada - ARM 32-Bit Platform - Add Two Integers with Input and Output","description":"","date":"","thumbnail":"/build/add_Ada_ARM32_splash-11a0b91000010be105728a927e19e52f.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.ada.i386.i386-head","title":"Ada Binaries: i386","description":"","date":"","thumbnail":"/build/add_Ada_i386_splash-f1bba99eb73660a7053d241df252de90.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.ada.i386.add-int.add-int","title":"Ada - i386 Platform - Add Two Integers","description":"","date":"","thumbnail":"/build/add_Ada_i386_splash-f1bba99eb73660a7053d241df252de90.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.pascal","title":"Pascal","description":"","date":"","thumbnail":"/build/pascal_splash-da342054a484b103506730bf5ddf65b8.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.amd64.amd64-head","title":"Pascal Binaries: AMD64","description":"","date":"","thumbnail":"/build/pascal_splash-da342054a484b103506730bf5ddf65b8.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.amd64.add-int.add-int","title":"Pascal - AMD64 - Add Two Integers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.amd64.add-floats.add-floats","title":"Pascal - AMD64 - Add Two Reals","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.amd64.add-functions.add-functions","title":"Pascal - AMD64 - Add Two Integers in a Function","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.amd64.writeln.writeln","title":"Pascal - AMD64 - Writeln","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.arm64.arm64","title":"Pascal Binaries: ARM64","description":"","date":"","thumbnail":"/build/add_Pascal_ARM64_spl-d531cd3ede0cb50b5588ea9c39ea8870.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.arm64.add-int.add-int","title":"Pascal - ARM64 - Add an Integer and a Constant","description":"","date":"","thumbnail":"/build/add_Pascal_ARM64_spl-d531cd3ede0cb50b5588ea9c39ea8870.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.arm64.mult-int.mult-int","title":"Pascal - ARM64 - Multiply an Integer by a Constant","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.arm64.add-floats.add-floats","title":"Pascal - ARM64 - Add Two Reals","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.arm64.add-functions.add-functions","title":"Pascal - ARM64 - Add Two Integers in a Function","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.arm32.arm32","title":"Pascal Binaries: ARM32","description":"","date":"","thumbnail":"/build/pascal_splash-da342054a484b103506730bf5ddf65b8.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.arm32.add-int.add-int","title":"Pascal - ARM32 - Add Two Integers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.cybersecurity.disassembling-binaries.pascal.i386.i386-head","title":"Pascal Sources: i386","description":"","date":"","thumbnail":"/build/pascal_splash-da342054a484b103506730bf5ddf65b8.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.liveoverflow.liveoverflow","title":"LiveOverflow Binary Hacking","description":"","date":"","thumbnail":"/build/LiveOverflow_main2-2a9dd9fae46de07224760a2f3bcc59a1.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.cybersecurity.liveoverflow.bin-0x0c.bin-0x0c","title":"LiveOverflow bin 0x0C - Stack0 First Buffer Overflow","description":"","date":"","thumbnail":"/build/stack0_c_3-a0cba69d28ba99cb59098bb57b18d52b.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.protostar.protostar","title":"Protostar Exploit Exercises","description":"","date":"","thumbnail":"/build/stack0_title-3615d4290b12a7f86de81bcfb4845591.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.cybersecurity.protostar.stack0.stack0","title":"Stack 0","description":"","date":"","thumbnail":"/build/r2_stack0_x86_splash-31ca19d68c3c8d3bd0c3451a323643d7.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.protostar.stack0.stack0-x86.stack0-x86","title":"x86 32-Bit","description":"","date":"","thumbnail":"/build/stack0_c_3-08f0e74a48a072cf8fd91fc61c385bc1.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.protostar.stack0.stack0-amd64.stack0-amd64","title":"AMD64","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.protostar.stack0.stack0-arm32.stack0-arm32","title":"ARM 32 - Bit","description":"","date":"","thumbnail":"/build/stack0_c_3-f9ed9cbc3a62453917a133f010592550.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.protostar.stack0.stack0-arm64.stack0-arm64","title":"ARM 64 - Bit","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.cybersecurity.slae64.slae64","title":"SLAE64 - x86_64 Assembly Language and Shellcoding on Linux","description":"","date":"","thumbnail":"/build/running_gdb_test_in_-0a57e66054eb644861740491ebea8263.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.cybersecurity.slae64.modules.module-1.section-3-gdb-test.section-3-gdb-test","title":"Section 3 - GDB Test","description":"","date":"","thumbnail":"/build/gdb_test_c-1a77da5438922ff3894b7244a935f9c9.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.slae64.modules.module-1.section-5-hello-world.section-5-hello-world","title":"Section 5 - Hello World","description":"","date":"","thumbnail":"/build/64bit_hello_world_as-78e95b08482d21f2bab0da42c1c3eb33.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.slae64.modules.module-1.section-7-reducing-instruction-sizes-and-removing-.section-7-reducing-instruction-sizes-and-removing-","title":"Section 7 - Reducing Instruction Sizes and Removing Nulls","description":"","date":"","thumbnail":"/build/helloworld_and_hello-fd158d70e18e1bf8df95050f2488e1d8.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.slae64.modules.module-1.section-11-moving-data.section-11-moving-data","title":"Section 11 - Moving Data","description":"","date":"","thumbnail":"/build/MovingData-64_nasm-3e1dc73490435d21ba2e30306bc8a529.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.slae64.modules.module-1.section-12-the-stack.section-12-the-stack","title":"Section 12 - The Stack","description":"","date":"","thumbnail":"/build/stack_nasm-77b411a0e80be1840c046db2abcbd5aa.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.slae64.modules.module-1.section-13-arithmetic-operations.section-13-arithmetic-operations","title":"Section 13 - Arithmetic Operations","description":"","date":"","thumbnail":"/build/arithmetic_64_nasm_k-1511dc064f2880ff306134508a338827.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.slae64.modules.module-1.section-17-loops.section-17-loops","title":"Section 17 - Loops","description":"","date":"","thumbnail":"/build/Loops64_radare2-49fbf87f4670e105d979cf832fc9d808.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.slae64.modules.module-1.section-18-load-store-and-move-strings.section-18-load-store-and-move-strings","title":"Section 18 - Load, Store and Move Strings","description":"","date":"","thumbnail":"/build/load_store_and_move_-01f9b553ebb3be2b5e2e904f7e189bca.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.cybersecurity.shellcode-generation-and-testing.shellcode-generation-and-testing","title":"Shellcode Generation and Testing","description":"","date":"","thumbnail":"/build/gdb_peda_shellcode2-89fb4c94817d3f20c782f58a4cb7c839.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.cybersecurity.shellcode-generation-and-testing.x86.shellcode-x86","title":"Shellcode Generation and Testing - x86","description":"","date":"","thumbnail":"/build/assembling_of_sc2-e4ebde052b197efea3c73294fc8c6822.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"level":1,"title":"Computer Programming"},{"slug":"sections.computer-programming.computer-programming-head","title":"Computer Programming","description":"","date":"","thumbnail":"/build/fortran-328f7b0dc73dc71f98e26c1a53a58c25.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"sections.computer-programming.assembly.assembly","title":"Assembly Language Programming","description":"","date":"","thumbnail":"/build/assembly1-aebde87bfb8bd1581163d95bd33d84fc.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.computer-programming.c.c-head","title":"C Programming","description":"","date":"","thumbnail":"/build/C_programming-9055448e4cc84d2b7dea7840a01fc1f6.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.computer-programming.c.backdoored-webserver.backdoored-webserver","title":"Backdoored Webserver","description":"","date":"","thumbnail":"/build/backdoored_webserver-a42ce93792eb12adbe5840417423d565.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.beej-s-guide-to-c-programming-head","title":"Beej's Guide to C Programming","description":"","date":"","thumbnail":"/build/card_beej_5_1-09c54f105e0fa3a671c3fd71c5836dd6.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-5-1-memory-and-variables","title":"Section 5.1 Memory and Variables","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-5-2-pointer-types","title":"Section 5.2 Pointer Types","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-5-3-dereferencing","title":"Section 5.3 Dereferencing","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-5-4-passing-pointers-as-arguments","title":"Section 5.4 Passing Pointers as Arguments","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-5-5-null-pointer","title":"Section 5.5 The NULL Pointer","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-5-6-declaring-pointers","title":"Section 5.6 Declaring Pointers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-5-7-sizeof-and-pointers","title":"Section 5.7 sizeof and Pointers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-6-1-arrays-an-easy-example","title":"Section 6.1 Arrays: An Easy Example","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-6-2-getting-the-length-of-an-array","title":"Section 6.2 Getting the Length of an Array","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-6-3-arrays-array-initializers","title":"Section 6.3 Arrays: Array Initializers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-6-4-arrays-out-of-bounds","title":"Section 6.4 Arrays: Out of Bounds","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-6-5-arrays-multidimensional-arrays","title":"Section 6.5 Arrays: Multidimensional Arrays","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-6-6-1-arrays-getting-a-pointer-to-an-array","title":"Section 6.6.1 Arrays and Pointers: Getting a Pointer to an Array","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-6-6-2-arrays-passing-single-dimensional-ar","title":"Section 6.6.2 Arrays and Pointers: Passing Single-Dimensional Arrays to Functions","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-6-6-3-arrays-changing-arrays-in-functions","title":"Section 6.6.3 Arrays and Pointers: Changing Arrays in Functions","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-6-6-4-arrays-passing-multidimensional-arra","title":"Section 6.6.4 Arrays and Pointers: Passing Multidimensional Arrays to Functions","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-7-1-string-literals","title":"Section 7.1 String Literals","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-7-2-string-variables","title":"Section 7.2 String Variables","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-7-3-string-variables-as-arrays","title":"Section 7.3 String Variables as Arrays","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-7-4-string-initializers","title":"Section 7.4 String Initializers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-7-5-getting-string-length","title":"Section 7.5 Getting String Length","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-7-6-string-termination","title":"Section 7.6 String Termination","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.c.beej-s-guide-to-c-programming.section-7-7-copying-a-string","title":"Section 7.7 Copying a String","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.cpp-head","title":"C++ Programming","description":"","date":"","thumbnail":"/build/CPP_Logo-8630755411124a100fb876d6fece0ddb.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.object-oriented-programming-using-cpp-head","title":"Object Oriented Programming Using C++","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.object-oriented-programming-using-cpp-ch-1","title":"Chapter 1: Why Object-Oriented Programming in C++?","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.hello-cpp","title":"Hello World!","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-1-5-overloading","title":"Chapter 1.5: Overloading the “+” Operator to Handle Strings","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-1-7-the-standard-template-library","title":"Chapter 1.7: The C++ Standard Template Library","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.object-oriented-programming-using-cpp-ch-2","title":"Chapter 2: Native Types and Statements","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-2-3-program-structure","title":"Chapter 2.3: Program Structure","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-2-5-the-traditional-conversions","title":"Chapter 2.5: The Traditional Conversions","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.object-oriented-programming-using-cpp-ch-3","title":"Chapter 3: Functions and Pointers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-3-1-1-function-invocation","title":"Chapter 3.1.1: Function Invocations","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-3-2-function-definition","title":"Chapter 3.2: Function Definitions","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-3-3-the-return-statement","title":"Chapter 3.3: The Return Statement","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-3-4-function-prototypes","title":"Chapter 3.4: Function Prototypes","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-3-6-overloading-functions","title":"Chapter 3.6: Overloading Functions","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-3-10-pointer-types","title":"Chapter 3.10: Pointer Types","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-3-12-arrays-and-pointers","title":"Chapter 3.12: Arrays and Pointers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-3-16-assertions-and-program-correctness","title":"Chapter 3.16: Assertions and Program Correctness","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-3-19-free-store-operators-new-and-delete","title":"Chapter 3.19: Free Store Operators new and delete","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.object-oriented-programming-using-cpp-ch-4","title":"Chapter 4: Implementing ADTs in the Base Language","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-4-3-an-example-stack","title":"An Example Stack","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-4-7-bit-fields","title":"Bit Fields","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-4-8-two-dimensional-dynamic-arrays","title":"Two Dimensional Dynamic Arrays","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.object-oriented-programming-using-cpp-ch-5","title":"Chapter 5: Data Hiding and Member Functions","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-5-2-access-private-and-public","title":"Access: Private and Public","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-5-7-the-this-pointer","title":"The THIS Pointer","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-5-8-static-and-const-member-functions","title":"STATIC and CONST Member Functions","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-5-9-containers-and-item-access","title":"Containers and Item Access","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.object-oriented-programming-using-cpp-ch-6","title":"Chapter 6: Object Creation and Destruction","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-6-1-0-classes-with-constructors","title":"Classes with Constructors","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-6-1-3-constructors-as-conversions","title":"Constructors as Conversions","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-6-2-1-the-copy-constructor","title":"The Copy Constructor","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-6-3-classes-with-destructors","title":"6.3 Classes with Destructors","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-6-4-an-example-dynamically-allocated-strin","title":"An Example:  Dynamically Allocated Strings","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-6-5-a-class-vect","title":"A Class Vect","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-6-6-members-that-are-class-types","title":"Chapter 6.6: Members that Are Class Types","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-6-7-an-example-a-singly-linked-list","title":"Chapter 6.7: An Example: A Singly Linked List","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-6-8-two-dimensional-arrays","title":"Chapter 6.8: Two - Dimensional Arrays","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-6-9-polynomials-as-a-linked-list","title":"Chapter 6.9: Polynomials as a Linked List","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-6-10-strings-using-reference-semantics","title":"Chapter 6.10: Strings Using Reference Semantics","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-6-11-no-constructor-copy-constructor-and-o","title":"Chapter 6.11: No Constructor, Copy Constructor, and Other Mysteries","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.object-oriented-programming-using-cpp-ch-7","title":"Chapter 7: Ad Hoc Polymorphism","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-7-1-adt-conversions","title":"Chapter 7.1: ADT Conversions","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-7-2-overloading-and-function-selection","title":"Chapter 7.2: Overloading and Function Selection","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-7-3-friend-functions","title":"Chapter 7.3: Friend Functions","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-7-6-binary-operator-overloading","title":"Chapter 7.5/7.6: Unary/Binary Operator Overloading","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-7-7-overloading-assignment-and-subscriptin","title":"Chapter 7.7: Overloading Assignment and Subscripting Operators","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-7-10-overloading-operator-parenthesis-for-","title":"Chapter 7.10: Overloading Operator () for Indexing","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-7-11-pointer-operators","title":"Chapter 7.11: Pointer Operators","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.object-oriented-programming-using-cpp.chapter-7-11-1-pointer-to-class-member","title":"Chapter 7.11.1: Pointer to Class Member","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.cpp.learn-modern-cpp.learn-modern-cpp-head","title":"Learn Modern C++","description":"","date":"","thumbnail":"/build/learn_modern_CPP_spl-8f757c031842bcb380bc61e00e888c2b.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.cpp.learn-modern-cpp.strings-and-character-literals","title":"Strings and Character Literals","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.learn-modern-cpp.variables-scopes-and-namespaces-assign","title":"Variables, Scopes and Namespaces: Assign","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.learn-modern-cpp.variables-scopes-and-namespaces-swap","title":"Variables, Scopes and Namespaces: Swap","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.learn-modern-cpp.variables-scopes-and-namespaces-uniform","title":"Variables, Scopes and Namespaces: Uniform Initialization","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.learn-modern-cpp.variables-scopes-and-namespaces-scopes","title":"Variables, Scopes and Namespaces: Scopes","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.learn-modern-cpp.variables-scopes-and-namespaces-namespaces","title":"Variables, Scopes and Namespaces: Namespaces","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.learn-modern-cpp.variables-scopes-and-namespaces-constants","title":"Variables, Scopes and Namespaces: Constants","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.learn-modern-cpp.variables-scopes-and-namespaces-references","title":"Variables, Scopes and Namespaces: References","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.learn-modern-cpp.variables-scopes-and-namespaces-constexpr","title":"Variables, Scopes and Namespaces: Constexpr Variables","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.learn-modern-cpp.conditions-and-operators-conditions-and-switch-cas","title":"Conditions and Operators: Conditions and Switch - Case","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.cpp.learn-modern-cpp.conditions-and-operators-conditions-and-switch-cas-1","title":"Conditions and Operators: Conditions and Switch - Case: Fall Through","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-head","title":"Fortran Programming","description":"","date":"","thumbnail":"/build/fortran_code-c2a3add17a58e6b6c877e3398b05c03b.jpeg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.computer-programming.fortran.modern-fortran.modern-fortran-head","title":"Modern Fortran","description":"","date":"","thumbnail":"/build/modern_fortran-552db3cf6541a2922e843e33cd152f25.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.fortran.modern-fortran.cold-front-calculator","title":"Cold Front Calculator","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.modern-fortran.cold-front-calculator-with-loop","title":"Cold Front Calculator With Loop","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.modern-fortran.tsunami-simulator","title":"Tsunami Simulator","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.modern-fortran.tsunami-simulator-plotter","title":"Tsunami Simulator Plotter","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.modern-fortran.tsunami-simulator-with-modules","title":"Tsunami Simulator with Modules","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.modern-fortran.tsunami-simulator-with-modules-plotter","title":"Tsunami Simulator with Modules Plotter","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.modern-fortran.print-compiler-version","title":"Print Compiler Version","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.modern-fortran.analyzing-time-series-data-with-arrays","title":"Analyzing Time Series Data with Arrays","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.intro-to-fortran.intro-to-fortran-head","title":"Introduction to Fortran","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.fortran.intro-to-fortran.section-7-period-calculator","title":"Section 7: Pendulum Period Calculator","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.intro-to-fortran.section-9-3-sos-difference","title":"Section 9.3: Difference Between Sum of Squares and Square of Sums","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.intro-to-fortran.section-12-8-line-numbers","title":"Section 12.8: Line Numbers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.intro-to-fortran.section-14-pi-estimation","title":"Section 14: Pi Estimation","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.guide-to-fortran-2008-programming-head","title":"Guide to Fortran 2008 Programming","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.section-1-8-ex-2-quadratic-formula","title":"Section 1.8 Example 2: Quadratic Equation","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.section-1-16-factorial-recursion","title":"Section 1.16: Factorial Recursion","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.section-2-1-associate-construct","title":"Section 2.1: Statement Blocks","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.section-2-1-statement-blocks","title":"Section 2.1: Associate Construct","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.section-3-4-putting-procedures-in-a-module","title":"Section 3.4: Putting Procedures in a Module","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.section-3-6-ex-1-median-of-three","title":"Section 3.6: Median of Three","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.section-3-8-argument-passing","title":"Section 3.8: Argument Passing","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.section-3-17-case-study-adaptive-numerical-integra","title":"Section 3.17: Case Study: Adaptive Numerical Integration","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.section-4-1-elsewhere-example","title":"Section 4.1: Elsewhere Example","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.section-8-1-submodules","title":"Section 8.1: Submodules","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.section-8-2-time-matrix-multiply","title":"Section 8.2: Time Matrix Multiply","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.section-8-7-generic-elemental-procedures","title":"Section 8.7: Generic Elemental Procedures","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.guide-to-fortran-2008-programming.section-8-8-findloc-function","title":"Section 8.8: Findloc Function","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.fortran-mooc","title":"Fortran MOOC","description":"","date":"","thumbnail":"/build/card_arrays-fb56125b25d64dec19d3746474c4b82e.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-head","title":"Section Arrays","description":"","date":"","thumbnail":"/build/card_arr_allocate-281390395bd2aae0910b8b907853a9c2.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-allocate-from-source","title":"Section Arrays: Allocate from Source","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-array-arithmetic","title":"Section Arrays: Array Arithmetic","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-array-elements","title":"Section Arrays: Array Elements","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-array-initialization","title":"Section Arrays: Array Initialization","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-array-timing","title":"Section Arrays: Array Timing","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-assumed","title":"Section Arrays: Assumed","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-compute-factorial","title":"Section Arrays: Compute Factorial","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-double-deallocate","title":"Section Arrays: Double Deallocate","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-elemental-subroutine","title":"Section Arrays: Elemental Subroutine","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-enlarge-array","title":"Section Arrays: Enlarge Array","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-identity","title":"Section Arrays: Identity","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-linear-transform","title":"Section Arrays: Linear Transform","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-matrix","title":"Section Arrays: Matrix","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-max-array","title":"Section Arrays: Max Array","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-normalize","title":"Section Arrays: Normalize","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-normalize-performance","title":"Section Arrays: Normalize Performance","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-reshape","title":"Section Arrays: Reshape","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-subarrays","title":"Section Arrays: Subarrays","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-submatrices","title":"Section Arrays: Submatrices","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-arrays-trace","title":"Section Arrays: Trace","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-ball-throw-head","title":"Ball Throw","description":"","date":"","thumbnail":"/build/card_ball_throw_traj-b0964246eebb0745f091832e09ac632a.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-ball-throw","title":"Section: Ball Throw","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-bit-manipulations-head","title":"Bit Manipulations","description":"","date":"","thumbnail":"/build/card_bit_lookup-3c985153b7a60538d9587a7e9c0615c4.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-bit-manipulations-create-lookup-table","title":"Section: Bit Manipulations - Create Lookup Table","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-bit-manipulations-bit-count","title":"Section: Bit Manipulations - Bit Count","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-floating-point-head","title":"Floating Point","description":"","date":"","thumbnail":"/build/card_ieee_zero-75dfeead5f17d01930f5d35c2933ca75.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-ieee754-16-zero-vs-non-zero","title":"Section IEEE754: Zero vs Non - Zero","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-call-by-semantics-head","title":"Call-by Semantics","description":"","date":"","thumbnail":"/build/card_cbs_in_ref-8ef2ab1990f6203a219fa63ddbddfff6.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-call-by-semantics-call-by-in-reference","title":"Section Call By Semantics: Call By In Reference","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-call-by-semantics-call-by-reference","title":"Section Call By Semantics: Call By Reference","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-call-by-semantics-call-by-value","title":"Section Call By Semantics: Call By Value","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-cellular-automata-head","title":"Cellular Automata","description":"","date":"","thumbnail":"/build/card_cellular_auto-b0e64f1c947d07e00d93b4bb095004ac.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-cellular-automata","title":"Section: Cellular Automata","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-computing-pi-head","title":"Computing π","description":"","date":"","thumbnail":"/build/card_pi_serial-d46700101cd9ad39ce79dddf34e8b579.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-computing-pi-compute-pi","title":"Section Computing Pi: Compute Pi","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-computing-pi-compute-pi-openmp","title":"Section Computing Pi: Compute Pi with OpenMP","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-implicit-vs-explicit-loops-head","title":"Implicit vs Explicit Loops","description":"","date":"","thumbnail":"/build/card_loops_implicit-1cac95e7e8e5b6140e8b650d4878cc90.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-implicit-vs-explicit-loops","title":"Section: Implicit vs. Explicit Loops","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-block-matrices-head","title":"Block Matrices","description":"","date":"","thumbnail":"/build/card_block_matrix-fdbd6c9570c26749f340e30457fe9fa0.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-block-matrices","title":"Section: Block Matrices","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-blas-lapack-head","title":"BLAS / LAPACK","description":"","date":"","thumbnail":"/build/card_blas95-82e706ce0674c2633adf12db82f1731c.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-blas-lapack-blas95-head","title":"BLAS95","description":"","date":"","thumbnail":"/build/card_blas95_demo-a3a36c40e9bc6ee839e8d20f1c512186.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-blas-lapack-blas95","title":"Section: BLAS/LAPACK - BLAS95","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-blas-lapack-linear-equations-head","title":"Linear Equations \u0026 BLAS Kernels","description":"","date":"","thumbnail":"/build/card_blas_lin_eq-c40a89c21926d83e16542b55f0202d5d.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-blas-lapack-linear-equations","title":"Section: BLAS/LAPACK - Linear Equations","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-blas-lapack-dot","title":"Section: BLAS/LAPACK - Dot Product","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-blas-lapack-copy","title":"Section: BLAS/LAPACK - Vector Copy","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-blas-lapack-ddot-timing","title":"Section: BLAS/LAPACK - DDOT Timing","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-blas-lapack-gemv","title":"Section: BLAS/LAPACK - GEMV","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-blas-lapack-scal","title":"Section: BLAS/LAPACK - SCAL","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-blas-lapack-sv","title":"Section: BLAS/LAPACK - SV","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-hello-basics-head","title":"Hello \u0026 Basics","description":"","date":"","thumbnail":"/build/card_hello-b785ec1dabc74a920b54f830776dd6a4.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-hello-fortran","title":"Section: Hello Fortran","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-gcd","title":"Section: Greatest Common Divisor (GCD)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-leap-year","title":"Section: Leap Year","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-calculator","title":"Section: Calculator","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-recursion-factorial","title":"Section: Recursion — Factorial","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-enumerator","title":"Section: Enumerators","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-optional-clamp","title":"Section: Optional Arguments — Clamp","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-types-precision-head","title":"Types \u0026 Precision","description":"","date":"","thumbnail":"/build/card_type_info-23bdba96036373f67ac5ede13ad73c0b.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-type-info","title":"Section: Type Info — Numeric Limits","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-type-info-overflow","title":"Section: Type Info — Integer Overflow","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-type-info-sqrt2","title":"Section: Type Info — sqrt(2) Identity","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-type-info-conversion","title":"Section: Type Info — Type Conversion","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-precision-real32-vs-real64","title":"Section: Precision — REAL32 vs REAL64","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-strings-i-o-head","title":"Strings \u0026 I/O","description":"","date":"","thumbnail":"/build/card_str_ascii-b882dda06cbd7ab2f68c129d01e53b91.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-strings-ascii","title":"Section: Strings — ASCII Codes","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-strings-assignment","title":"Section: Strings — Assignment and Length","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-strings-palindromes","title":"Section: Strings — Palindromes","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-sum-values","title":"Section: Sum Values","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-sum-values-no-infinite","title":"Section: Sum Values (No Infinite)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-distance","title":"Section: Distance","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-random-numbers-sampling-head","title":"Random Numbers \u0026 Sampling","description":"","date":"","thumbnail":"/build/card_rand_seed-fb83d9f3e5a9b26062b26c4ebe91e804.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-random-numbers","title":"Section: Random Numbers — Seeding","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-random-integers","title":"Section: Random Integers","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-exp-distr","title":"Section: Box–Muller Style Random Variates","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-buffon-needles","title":"Section: Buffon’s Needle","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-sierpinski","title":"Section: Sierpinski Triangle (Chaos Game)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-algorithms-head","title":"Algorithms","description":"","date":"","thumbnail":"/build/card_primes-7598c1cc334460e43fb3db61fc05e9e0.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-primes","title":"Section: Primes","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-fibonacci-verify","title":"Section: Fibonacci — Algorithm Verification","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-kaprekar","title":"Section: Kaprekar’s Routine","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-coins-change","title":"Section: Coin Change (Greedy vs DP)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.fortran-mooc.section-towers-of-hanoi","title":"Section: Towers of Hanoi","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.fortran.neural-fortran.neural-fortran-head","title":"Neural Fortran","description":"","date":"","thumbnail":"/build/sine_wave_NN-d11744e756ab02e539ebf088c306325c.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.fortran.neural-fortran.section-examples-sine-wave","title":"Neural Fortran Examples: Sine Wave","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.neural-fortran.section-examples-simple","title":"Neural Fortran Examples: A Small Dense Network","description":"","date":"","thumbnail":"/build/nf_simple-78754eab932588930c2d953f0c53c6bc.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.neural-fortran.section-examples-network-parameters","title":"Neural Fortran Examples: Reading Layer Weights","description":"","date":"","thumbnail":"/build/nf_network_parameter-c3f6c77928e3d1cd464279d9683973b2.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.neural-fortran.section-examples-get-set","title":"Neural Fortran Examples: Copying Network Parameters","description":"","date":"","thumbnail":"/build/nf_get_set-2fb8d85eeef31ad05fd2c04e9a61f330.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.neural-fortran.section-examples-merge","title":"Neural Fortran Examples: Merging Two Networks","description":"","date":"","thumbnail":"/build/nf_merge-02c85d2d0b261162d7560de421357834.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.neural-fortran.section-examples-mha","title":"Neural Fortran Examples: Self-Attention","description":"","date":"","thumbnail":"/build/nf_mha_simple-2e2a31af514d9affdfe350715b8912b3.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.neural-fortran.section-examples-quadratic","title":"Neural Fortran Examples: Eleven Optimizers on a Quadratic","description":"","date":"","thumbnail":"/build/nf_quadratic-604889722bf06d1767cdbfb4347ccb03.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.neural-fortran.section-examples-dense-mnist","title":"Neural Fortran Examples: Dense Network on MNIST","description":"","date":"","thumbnail":"/build/nf_dense_mnist-baad317e05aaa7d352d5e7ff2501eceb.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.neural-fortran.section-examples-cnn-mnist","title":"Neural Fortran Examples: Convolutional Network on MNIST","description":"","date":"","thumbnail":"/build/nf_cnn_mnist-f14ca446d4e4570fcd0b41d89ff06e1d.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.neural-fortran.section-examples-cnn-mnist-1d","title":"Neural Fortran Examples: Locally Connected Network on MNIST","description":"","date":"","thumbnail":"/build/nf_cnn_mnist_1d-390b7abfa3a8d5154e33c53d59fb27df.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.dfft.dfft-head","title":"Discretized Fourier Transform of Arbitrary Signal Using FFTW3 in Fortran","description":"","date":"","thumbnail":"/build/sine_wave2_10Hz-7fded04407d347c9818ba6f7368e4b87.jpeg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.fortran.dfft.sine-wave-10-hz.sine-wave-10-hz","title":"Sine Wave at 10Hz","description":"","date":"","thumbnail":"/build/scilab_sine_wave2_10-146d1db1cc1d94d1acc00b99beb500a3.jpeg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.dfft.sine-wave-50-hz.sine-wave-50-hz","title":"Sine Wave at 50 Hz","description":"","date":"","thumbnail":"/build/sine_wv_50Hz-bbcdbf9d60f2e6afe11ecf85bf782af3.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.dfft.square-wave-1-hz-50-pct.square-wave-1-hz-50-pct","title":"Square Wave at 1Hz","description":"","date":"","thumbnail":"/build/scilab_sq_wave_1Hz_5-76b13cba263182078b11d0a5f537fac9.jpeg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.dfft.sine-waves.sinexhz","title":"Two Sine Waves with Different Frequencies","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.dfft.switched-sine-wave-1-khz.switched-sine-wave-1-khz","title":"Switched 1 kHz Sine Wave","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.lfortran.lfortran-head","title":"LFortran","description":"","date":"","thumbnail":"/build/sine_10_hz_time-eadaa3d0094c612bc2d712edc3b3eff9.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.fortran.lfortran.sine-10-hz","title":"LFortran - 10 Hz Sine Wave","description":"","date":"","thumbnail":"/build/sine_10_hz_time-eadaa3d0094c612bc2d712edc3b3eff9.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.lfortran.sine-50-hz","title":"LFortran - 50 Hz Sine Wave","description":"","date":"","thumbnail":"/build/sine_50_hz_time-3ac6554f82dd6d6b8fc9e8eddf5ee925.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.lfortran.square-1-hz","title":"LFortran - 1 Hz Square Wave","description":"","date":"","thumbnail":"/build/square_1_hz_time-6b63eb8ba89081533b3796ccf3c95c7c.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.lfortran.two-sines","title":"LFortran - 50 Hz and 100 Hz Sines","description":"","date":"","thumbnail":"/build/two_sines_time-0f1b505a1c8dcb811a33385068e91966.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.lfortran.switched-sine-1-khz","title":"LFortran - 1 kHz Sine Gated at 500 Hz","description":"","date":"","thumbnail":"/build/switched_sine_1_khz_-8221b6c60944f3f3dfd92b014de0ca39.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.csv-fortran.csv-fortran-head","title":"CSV Fortran Module","description":"","date":"","thumbnail":"/build/csv_fortran-0a36d841273591a57ff1177bd99a6c65.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.fortran.csv-fortran.csv-fortran-read-csv","title":"Section: Read CSV Files","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.csv-fortran.csv-fortran-write-csv","title":"Section: Write CSV Files","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.oop-fortran.oop-fortran-head","title":"Object-oriented Fortran","description":"","date":"","thumbnail":"/build/general_oop-95bd25f12a4a7b692fd58873313388d1.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.fortran.oop-fortran.general-oop","title":"Shapes, inheritance, and polymorphism","description":"","date":"","thumbnail":"/build/general_oop-95bd25f12a4a7b692fd58873313388d1.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.oop-fortran.fortran-cpp","title":"Fortran calling C++","description":"","date":"","thumbnail":"/build/fortran_cpp-517fa6447c52d740f50a1d7c0bc8a1ff.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.oop-fortran.cpp-fortran","title":"Fortran objects behind a Qt window","description":"","date":"","thumbnail":"/build/cpp_fortran_window-04d48ec87a15c7811d952b3fd0d3a470.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.oop-fortran.simple-frame-2d","title":"A 2D bar, as a Fortran object","description":"","date":"","thumbnail":"/build/simple_frame_2d-bc4ff289b042efa2b1851941e7a1b1a9.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.nersc.nersc-head","title":"NERSC - National Energy Research Scientific Computing Center","description":"","date":"","thumbnail":"/build/NERSC-cae3d856bc3af1007be2b0e60558d25b.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.fortran.nersc.supercomputing-crash-course.scc-head","title":"Supercomputing Crash Course","description":"","date":"","thumbnail":"/build/NERSC_CCS-1af9bdfbbf47f16ea963f4c0815c92f5.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.fortran.nersc.supercomputing-crash-course.computing-pi-serial.computing-pi-serial","title":"Crash Course in Supercomputing: Compute Pi in a Serial Fashion","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.computer-programming.javascript.javascript","title":"Javascript Programming","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.computer-programming.kaggle.kaggle-head","title":"Kaggle","description":"","date":"","thumbnail":"/build/Kaggle_Site_Logo-784f4bb9998ad0cd9c701c41bd44bc54.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.computer-programming.kaggle.python.python-head","title":"Python","description":"","date":"","thumbnail":"/build/Kaggle_Python_Tutori-db08e6906776de140c39fc7acf9f9467.svg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.kaggle.python.python-tutorial.python-tutorial","title":"Python Tutorial: Hello, Python!","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.kaggle.python.python-exercise.python-exercise","title":"Python Exercise","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.php.php","title":"PHP Programming","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.computer-programming.python.python-head","title":"Python Programming","description":"","date":"","thumbnail":"/build/python_programming-eccad1a823fbf5e503764c18e3903468.jpeg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.computer-programming.python.python-playground.python-playground-head","title":"Python Playground: Geeky Projects for the Curious Programmer","description":"","date":"","thumbnail":"/build/draw_circle-a16321d7dcd614cad73284712e854a15.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.computer-programming.python.python-playground.section-chapter-2-draw-circle","title":"Chapter 2: Draw Circle using Turtle Graphics","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.python.python-playground.section-chapter-2-draw-spiro","title":"Chapter 2: Draw Spiro using Turtle Graphics","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.python.python-playground.section-chapter-3-conway","title":"Chapter 3: Conway’s Game of Life","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.python.python-playground.section-chapter-4-karplus-strong","title":"Chapter 4: Karplus Strong Algorithm","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.computer-programming.jupyter-widgets.using-interact","title":"IPyWidgets: Using Interact","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"level":1,"title":"Raspberry Pi"},{"slug":"sections.raspberry-pi.raspberry-pi","title":"Raspberry Pi","description":"","date":"","thumbnail":"/build/raspberry_pi-9dd037dc4a089a4edb8abbb276b1f204.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"sections.raspberry-pi.exploring-raspberry-pi.exploring-raspberry-pi-head","title":"Exploring Raspberry Pi","description":"","date":"","thumbnail":"/build/exploring_raspberry_-778e867e347818fe00d7808b43674b1c.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"level":1,"title":"Electronics"},{"slug":"sections.electronics.electronics-head","title":"Electronics","description":"","date":"","thumbnail":"/build/howland-265056c62c6d64024dc74aa7fe281d46.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"sections.electronics.analog-and-digital.analog-and-digital","title":"Analog and Digital Electronics","description":"","date":"","thumbnail":"/build/AD9850_DDS-d07c43c99226b4ccf987dfdb025c414d.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.electronics.analog-and-digital.ad9850-dds.ad9850-dds","title":"Variable Frequency Oscillator Using Direct Digital Synthesis","description":"","date":"","thumbnail":"/build/AD9850_DDS_Circuit-6f03dc8af3f9897750c6eaddec6f169c.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.electronics.analog-and-digital.opa365-fig86.opa365-fig86","title":"OPA365 Figure 8-6 — Three-Pole Sallen–Key Low-Pass Filter","description":"","date":"","thumbnail":"/build/fig86_schematic-ba0bf29286b437fe80c3ef619c7b1401.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.electronics.analog-and-digital.opa365-fig86.analytical-transfer","title":"01 — Analytical transfer function (OPA365 Fig. 8-6)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig86.ngspice-vs-analytical","title":"02 — ngspice vs analytical","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig86.ltspice-vs-analytical","title":"03 — LTspice vs analytical","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig86.worst-case","title":"04 — Worst-case analysis","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig86.monte-carlo","title":"05 — Monte Carlo (uniform)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig86.temperature-sweep","title":"06 — Temperature sweep (−40 °C … +125 °C)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig86.sensitivity","title":"07 — Sensitivity analysis","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig86.derating","title":"08 — Derating analysis","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig85.opa365-fig85","title":"OPA365 Figure 8-5 — Multiple-Feedback 500 kHz Low-Pass Filter","description":"","date":"","thumbnail":"/build/fig85_schematic-ef695e093ec74132371817415f93c572.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.electronics.analog-and-digital.opa365-fig85.analytical-transfer","title":"Figure 8-5 — analytical transfer function","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig85.ngspice-vs-analytical","title":"Figure 8-5 — ngspice compared with the analytical model","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig85.ltspice-vs-analytical","title":"Figure 8-5 — LTspice compared with the analytical model","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig85.worst-case","title":"Figure 8-5 — worst case","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig85.monte-carlo","title":"Figure 8-5 — Monte Carlo","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig85.temperature-sweep","title":"Figure 8-5 — temperature","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig85.sensitivity","title":"Figure 8-5 — sensitivity","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.opa365-fig85.derating","title":"Figure 8-5 — derating","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.lt3010-5v-supply.lt3010-5v-supply","title":"LT3010-5 — 5 V Supply with Shutdown","description":"","date":"","thumbnail":"/build/schematic-b87d7b0b3eb8fb1f80f6851b87dfbbed.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.electronics.analog-and-digital.lt3010-5v-supply.analytical-setpoint","title":"01 — Analytical setpoint (LT3010-5 datasheet example)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.lt3010-5v-supply.ngspice-vs-analytical","title":"02 — ngspice vs analytical","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.lt3010-5v-supply.worst-case","title":"03 — Worst-case hypercube (analytical + ngspice)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.lt3010-5v-supply.monte-carlo","title":"04 — Monte Carlo (uniform) vs WC / RSS","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.lt3010-5v-supply.ltspice-nominal-mc-wc","title":"05 — Three engines: analytical / ngspice / LTspice","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.lt3010-5v-supply.temperature-sweep","title":"06 — Temperature sweep (−40 °C … +125 °C)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.lt3010-5v-supply.sensitivity","title":"07 — Sensitivity","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.lt3010-5v-supply.derating-thermal","title":"08 — Derating, thermal, component stress","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.lt3010-5v-supply.supply-budget","title":"09 — Input current and efficiency","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.analog-and-digital.lt3010-5v-supply.time-domain","title":"10 — Time domain","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.power-electronics.power-electronics-head","title":"Power Electronics","description":"","date":"","thumbnail":"/build/100V_to_12V_5A_forwa-f5ef58bcd68593ca5938f55aed0db910.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.electronics.power-electronics.power-supplies.power-supplies-head","title":"Power Supplies","description":"","date":"","thumbnail":"/build/100V_to_12V_5A_forwa-8c13dc28e1ab43310d867755916d17a4.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.electronics.power-electronics.power-supplies.forward-converter-100v-to-5v-10a.forward-converter-100v-to-5v-10a","title":"Forward Converter 100V to 5V at 10A","description":"","date":"","thumbnail":"/build/100V_to_5V_10A_Forwa-51c392e595679e06cd637a7f2c0140d4.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.power-electronics.power-supplies.buck-120v-to-12v-100ma.buck-120v-to-12v-100ma","title":"120V to 12V 100mA Buck Converter","description":"","date":"","thumbnail":"/build/LTC3639-9715e880a83f5e35dc8d5f91296e9845.jpeg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.power-electronics.power-supplies.buck-120v-to-12v-100ma.design-calculations","title":"Peak Current and Passives for the 120V to 12V Buck","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.electronics.power-electronics.power-supplies.buck-50v-to-12v-5a.buck-50v-to-12v-5a","title":"50V to 12V 5A Buck Converter","description":"","date":"","thumbnail":"/build/LTC3891_efficiency-0fc01f05c757d5887ca9164a7371088a.jpeg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.power-electronics.power-supplies.buck-50v-to-12v-5a.inductor-core-calculations","title":"Inductor Core Requirements and Calculations","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.electronics.power-electronics.hacking-the-tl494-ltspice-model.hacking-the-tl494-ltspice-model","title":"Electronics - Hacking the TL494 LTspice Model","description":"","date":"","thumbnail":"/build/TL494_jig-c33fe9590ae1ac9bb473f28c55deceeb.jpeg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.electronics.solar-power-projects.solar-power-projects-head","title":"Solar Power Projects","description":"","date":"","thumbnail":"/build/marvins_book-733616834645bee73a87a5b1ddf665a6.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.electronics.solar-power-projects.dual-diode-box.dual-diode-box","title":"Dual Diode Box","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.electronics.single-board-computers-running-linux.single-board-computers-running-linux","title":"Single Board Computers Running Linux","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"level":1,"title":"Control Systems"},{"slug":"sections.control-systems.control-systems","title":"Control Systems","description":"","date":"","thumbnail":"/build/ode_scipy_k-96d957a5c567204c3c271c891d7606ed.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"sections.control-systems.solve-odes-with-scipy.solve-odes-with-scipy","title":"Solve Differential Equations in Python","description":"","date":"","thumbnail":"/build/solve_odeint-1f82af22087bbef2c55d4936d2f01265.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.control-systems.solve-odes-with-gekko.solve-odes-with-gekko","title":"Solve Differential Equations in Python GEKKO","description":"","date":"","thumbnail":"/build/solve_ODEs_gekko-8b0ae9bcf583e86d277de3b23c61ddc9.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.control-systems.sympy-laplace.sympy-laplace","title":"Laplace Transforms and Sympy","description":"","date":"","thumbnail":"/build/input_laplace_functi-7d074fc28f3a4d53ef89969359ada8b8.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.control-systems.root-locus-plot.root-locus-plot","title":"Stability Analysis with Root Locus Plot","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.control-systems.dual-tank-level.dual-tank-level","title":"Dual Tank Level Control","description":"","date":"","thumbnail":"/build/2tank_schematic-e69ad0f1b94d69c5fcfe8dfc893b1f3d.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"level":1,"title":"Finite Element Analysis"},{"slug":"sections.finite-element-analysis.finite-element-analysis","title":"Finite Element Analysis","description":"","date":"","thumbnail":"/build/Salome_elmer5-4288339b9f1f9c541647470f9771d165.jpeg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"sections.finite-element-analysis.caelinux-for-thermal-analysis.caelinux-for-thermal-analysis","title":"CAELinux with Salome-Meca and Elmer","description":"","date":"","thumbnail":"/build/CAELinux_desktop-96728b6c338182f25d312241d326a2e0.jpeg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.finite-element-analysis.openfoam-propulsor.openfoam-propulsor","title":"OpenFOAM propulsor demo","description":"","date":"","thumbnail":"/build/propulsor_efficiency-49bbdcb619392a91fb0111e4929004a6.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"level":1,"title":"Ham Radio"},{"slug":"sections.ham-radio.ham-radio-head","title":"Ham Radio","description":"","date":"","thumbnail":"/build/ham_radio_antenna_si-07253e755b5574092f2fda7ce767294f.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"sections.ham-radio.ham-radio-projects.ham-radio-projects","title":"Ham Radio Projects","description":"","date":"","thumbnail":"/build/packet_radio-de1e802d18e7b82d92f612122a2e9d0e.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.ham-radio.ham-radio-projects.packet-radio.packet-radio","title":"Packet Radio","description":"","date":"","thumbnail":"/build/packet_radio-01809f74970f9257a92862b82d321439.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.ham-radio.ham-radio-projects.broadband-hamnet.broadband-hamnet","title":"Broadband Hamnet","description":"","date":"","thumbnail":"/build/node1_status-5e56e175702d0d78fbb6febd4de2098d.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.ham-radio.antenna-simulation-using-4nec2.antenna-simulation-using-4nec2","title":"Antenna Simulation using 4NEC2","description":"","date":"","thumbnail":"/build/20_meter_dipole_data-027bcc7dbe226a353c82ae7579b799ff.jpeg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"level":1,"title":"About Me"},{"slug":"sections.about-me.aboutme","title":"About Me","description":"","date":"","thumbnail":"/build/daddy_yugeshima_beac-7ea6fc31ac333f15ac1b88979ab85ade.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"sections.about-me.resume.resume","title":"My Resume","description":"","date":"","thumbnail":"/build/Mark_Khusid_EE_Resum-41047fcb63b5c653aa4c8cabad87e5a1.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.about-me.certificates.certificates","title":"My Certificates","description":"","date":"","thumbnail":"/build/certificates_courser-efba5fc3a568f4b4051c5d2e1251277b.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.about-me.certificates.certificates-coursera","title":"Coursera Certificates","description":"","date":"","thumbnail":"/build/Coursera_Motors_and_-aaf3376b8a40580deb277935b7ccdc30.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.about-me.certificates.certificates-kaggle","title":"Kaggle Certificates","description":"","date":"","thumbnail":"/build/Mark_Khusid_Python-a51ae4cb3ad961980b48cbd22fc60350.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.about-me.certificates.certificates-tryhackme","title":"Try Hack Me Certificates","description":"","date":"","thumbnail":"/build/Complete_beginner_ce-0d69d33399bcddf5a3d67d253adddaa4.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"level":1,"title":"Master's in Computer Science (Cybersecurity) Projects"},{"slug":"sections.mcs-projects.mcs-projects-head","title":"Master’s in Computer Science (Cybersecurity) Projects","description":"","date":"","thumbnail":"/build/MCS_portfolio_projec-47ce692aea48ca6e6c37b12f3c3ecece.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"sections.mcs-projects.mcs-portfolio-project.mcs-portfolio-project","title":"Master’s in Computer Science (Cybersecurity) - Portfolio Project","description":"","date":"","thumbnail":"/build/CSE548_Fig_1-1be50f477c22b24d946ea309925d3949.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.mcs-projects.mcs-portfolio-project.l3firewall","title":"L3Firewall.py","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.mcs-portfolio-project.dataextractor","title":"Data Extractor","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.mcs-portfolio-project.fnn-sample-sa","title":"FNN Sample SA","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.mcs-portfolio-project.fnn-sample-sb","title":"FNN Sample SB","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.mcs-portfolio-project.fnn-sample-sc","title":"FNN Sample SC","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.mcs-portfolio-project.cse572-project-1","title":"CSE572 Project 1","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.mcs-portfolio-project.cse572-project-2-train","title":"CSE572 Project 2 - Model Training","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.mcs-portfolio-project.cse572-project-3","title":"CSE572 Project 3 - Cluster Validation Project","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse545-software-security.cse545-soft-sec-head","title":"CSE545 Software Security","description":"","date":"","thumbnail":"/build/CSE545_Reflector-d0e9d05e50e5522f7c982b83e6843c29.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.mcs-projects.cse545-software-security.reflector.reflector-project","title":"CSE545 Software Security - Reflector Project","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse571-ai.cse571-ai-head","title":"CSE571 Artificial Intelligence","description":"","date":"","thumbnail":"/build/CSE571_Project_1-d87c2e89662585ce9cccefdf2b130d44.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.mcs-projects.cse571-ai.project-1.project-1","title":"CSE571 AI Project 1 - Neural Network for Collision Prediction","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse571-ai.project-1.project-1-data-analysis","title":"CSE571 Artificial Intelligence - Project 1 - Neural Network for Collision Prediction - Generated Data Analysis and Animation","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse572-data-mining.cse572-data-mining-head","title":"CSE572 Data Mining","description":"","date":"","thumbnail":"/build/CSE572_Project_1-dd92aa0f92bd2891c9bf1fde177fde03.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.mcs-projects.cse572-data-mining.projects.project-1.project-1","title":"CSE572 Data Mining - Project 1 - Extracting Time Series Properties of Glucose Levels","description":"","date":"","thumbnail":"/build/CSE572_Project_1-dd92aa0f92bd2891c9bf1fde177fde03.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse572-data-mining.projects.project-2.project-2","title":"CSE572 Data Mining - Project 2 - Machine Model Training","description":"","date":"","thumbnail":"/build/CSE572_Project_2-8f30256326efa07dcecd31048b421b83.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse572-data-mining.projects.project-3.project-3","title":"CSE572 Data Mining - Project 3 - Cluster Validation","description":"","date":"","thumbnail":"/build/CSE572_Project_3-0af30f2c8477769f77df1ad866a66677.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse575-stats-ml.cse575-stats-ml-head","title":"CSE575 Statistical Machine Learning","description":"","date":"","thumbnail":"/build/CSE575_Project_1-ceebe23a31810b0c69cea46a49f57298.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.mcs-projects.cse575-stats-ml.project-1.project-1","title":"CSE572 Statistical Machine Learning - Project 1 - Density Estimation and Classification Project","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse575-stats-ml.project-2.project-2","title":"CSE572 Statistical Machine Learning - Project 2 - K Means Clustering Strategy Project","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse575-stats-ml.project-3.project-3","title":"CSE572 Statistical Machine Learning - Project 3 - Classification Using Neural Networks and Deep Learning Project","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse548-advanced-network-security.cse548-advanced-network-security-head","title":"CSE548 Advanced Network Security","description":"","date":"","thumbnail":"/build/CSE548_Project_1-f7e8672a7117e9c3b883b58ab2a8c863.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.mcs-projects.cse548-advanced-network-security.project-1.project-1","title":"CSE548 Advanced Network Security - Project 1 - Packet Filter Firewall","description":"","date":"","thumbnail":"/build/client-settings-6865676dc62a33ee6b2b874c8aad9dd6.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse548-advanced-network-security.project-2.project-2","title":"CSE548 Advanced Network Security - Project 2 - SDN-Based Stateless Firewall","description":"","date":"","thumbnail":"/build/topology-94db80cd737457f6c1d9adcce09baa24.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse543-information-assurance-and-security.cse543-information-assurance-and-security-head","title":"CSE543 Information Assurance and Security","description":"","date":"","thumbnail":"/build/CSE543_Caesar-3df939cab7d1783f4496ff446fc42197.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.mcs-projects.cse543-information-assurance-and-security.caesar-cipher.caesar-cipher","title":"CSE543 Information Assurance and Security - Caesar Cipher","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse543-information-assurance-and-security.esper-cipher.esper-cipher","title":"CSE543 Information Assurance and Security - Esper Cipher","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse543-information-assurance-and-security.finding-crashes.finding-crashes","title":"CSE543 Information Assurance and Security - Finding Crashes","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse543-information-assurance-and-security.pwn-them-all.pwn-them-all","title":"CSE543 Information Assurance and Security - Pwn Them All","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse543-information-assurance-and-security.tcp-spoofing.tcp-spoofing","title":"CSE543 Information Assurance and Security - TCP Spoofing","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse543-information-assurance-and-security.udp-spoofing.udp-spoofing","title":"CSE543 Information Assurance and Security - UDP Spoofing","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse543-information-assurance-and-security.fuzz-them-all.fuzz-them-all","title":"CSE543 Information Assurance and Security - Fuzz Them All","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mcs-projects.cse543-information-assurance-and-security.fuzzer-project.fuzzer-project","title":"CSE543 Information Assurance and Security - Fuzzer Project","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"level":1,"title":"Master of Science in Engineering - Electrical Engineering Projects"},{"slug":"sections.mse-projects.mse-projects-head","title":"Master of Science in Engineering: Electrical Engineering - Projects","description":"","date":"","thumbnail":"/build/EEE571_splash-ebcb1d19b9871143bc1f362edf35e89b.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"sections.mse-projects.eee571-power-system-transients.eee571-power-system-transients-head","title":"Master of Science in Engineering: Electrical Engineering - EEE571 Power System Transients","description":"","date":"","thumbnail":"/build/EEE571_projects-89371600c65c6d37b57265ed1dddaa11.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.mse-projects.eee571-power-system-transients.project.eee571-power-system-transients-project","title":"EEE 571 Project - Power System Transients Analysis","description":"","date":"","thumbnail":"/build/a6b7f3d9e63510d11d0d417cba18a115.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mse-projects.eee571-power-system-transients.extra-credit.eee571-extra-credit","title":"EEE571 Extra Credit Problem: SymPy Solution for Circuit Analysis","description":"","date":"","thumbnail":"/build/Extra_Credit_Circuit-5034fb1c809bb7946dc6ecc1e443638f.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mse-projects.eee591-computer-controlled-systems.eee591-computer-controlled-systems-head","title":"Master of Science in Engineering: Electrical Engineering - EEE591 Computer Controlled Systems","description":"","date":"","thumbnail":"/build/EEE591_Lab_3_Experim-3fb312dab5b654e654b46950a1dda85d.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.mse-projects.eee591-computer-controlled-systems.labs.lab-3.eee591-lab-3","title":"EEE591/481 Computer Controlled Systems: Lab 3","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.eee591-python-for-rapid-engineering-solutions-head","title":"EEE591 / EEE419 — Python for Rapid Engineering Solutions","description":"","date":"","thumbnail":"/build/EEE591_python_splash-1a963fb6c2159603e65020ffd93a5f93.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.homework-head","title":"Homework Modules — Python for Rapid Engineering Solutions","description":"","date":"","thumbnail":"/build/card_m1_fundamentals-2b9159027d9862b7372c6e4cbb62bb65.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m1.hw-m1","title":"Homework Module 1 — Python Fundamentals \u0026 DFT","description":"","date":"","thumbnail":"/build/card_gcd-0d0ed98dfcd88cf5505ebdab0e3fbcda.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m1.hw1-gcd","title":"Homework Module 1 — GCD Finder (Euclid's Algorithm)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m1.hw1-prime-checker","title":"Homework Module 1 — Prime Number Checker","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m1.hw1-riemann-zeta","title":"Homework Module 1 — Riemann Zeta Function (Partial Sum)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m1.hw1-591","title":"Homework Module 1 — DFT of a Hardcoded Time Array","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m2.hw-m2","title":"Homework Module 2 — Numerical Accuracy","description":"","date":"","thumbnail":"/build/card_m2_finite-bdf66c487a0f33c7ff3a5b4838c05755.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m2.hw2-quad-accuracy","title":"Homework Module 2 — Estimating Quad Accuracy (Finite Integral)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m2.hw2-substitution","title":"Homework Module 2 — Accuracy of the Substitution Method (Infinite Integral)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m2.hw2-591","title":"Homework Module 2 — Energy Calculation (591 track)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":6},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m3.hw3","title":"Homework Module 3 — Circuit Netlists \u0026 Modified Nodal Analysis","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m4.hw4-591","title":"Homework Module 4 — Classical Bit Demodulator (BPSK)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m10.hw-m10","title":"Homework Module 10 — ODEs with SciPy `odeint`","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m11.hw-m11","title":"Homework Module 11 — Monte Carlo Estimation of $\\pi$","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m12.hw8-mark-khusid","title":"Homework Module 12","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.hw.hw-m13.hw-m13-calculators","title":"Homework Module 13","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.projects.projects-head","title":"Projects — Python for Rapid Engineering Solutions","description":"","date":"","thumbnail":"/build/card_project1-d18c0057a080e4ae59c8fd92e6ac15dd.jpg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":4},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.projects.project-1.project-1-591","title":"Project 1 — Classification Pipeline (591)","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.projects.project-2.project-2","title":"Project 2 — Sonar Mine vs Rock Classification","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.projects.project-3.project3","title":"Project 3 — Diode I–V Characterization","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.projects.project-4.project-4","title":"Project 4 — CMOS Inverter Chain Optimization","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.projects.midterm-project.midterm-project-mark-khusid","title":"Midterm Project","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"slug":"sections.mse-projects.eee591-python-for-rapid-engineering-solutions.projects.final-project.final-project-mark-khusid","title":"Final Project","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":5},{"level":1,"title":"Applied Data Science Capstone"},{"slug":"sections.applied-data-science-capstone.applied-data-science-capstone","title":"Applied Data Science Capstone","description":"","date":"","thumbnail":"/build/success_rate_vs_year-8b664d043b50138d722082c315479886.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"sections.applied-data-science-capstone.week-1-introduction.week-1","title":"Week 1 — Collect and clean","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.applied-data-science-capstone.week-2-exploratory-data-analysis.week-2","title":"Week 2 — Exploratory analysis","description":"","date":"","thumbnail":"/build/launch_site_vs_fligh-0480f523134f440a0d4d81b9fd884f67.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.applied-data-science-capstone.week-3-interactive-visual-analytics.week-3","title":"Week 3 — Maps and dashboard","description":"","date":"","thumbnail":"/build/dash_all_sites-182a5a106ffd553f22c40bd99a7e0e17.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.applied-data-science-capstone.week-4-predictive-analysis.week-4","title":"Week 4 — Classification","description":"","date":"","thumbnail":"/build/cm_logistic_regressi-abf7c55c7025eda5eaa6d1c7a444cdf0.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.applied-data-science-capstone.week-5-presentation.presentation","title":"Week 5 — Presentation","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"level":1,"title":"Website Updates"},{"slug":"sections.website-updates.website-updates","title":"Website Updates","description":"","date":"","thumbnail":"","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"level":1,"title":"Miscellaneous"},{"slug":"sections.misc.misc-head","title":"Miscellaneous Home","description":"","date":"","thumbnail":"/build/useful_links_splash-b2d21d6a902d81e0e0411c0b068c53e2.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":2},{"slug":"sections.misc.useful-links","title":"Useful Links","description":"","date":"","thumbnail":"/build/hp48G_calc-2bd27bb074706ec5c5f859d50304bca4.jpeg","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3},{"slug":"sections.misc.cybersecurity-links","title":"Cybersecurity Online Resources","description":"","date":"","thumbnail":"/build/gef_screenshot-dc3708d66651843e5ca895a1071a5d5f.png","thumbnailOptimized":"","banner":"","bannerOptimized":"","tags":[],"level":3}]}}},"actionData":null,"errors":null}};</script><script type="module" async="">import "/build/manifest-C732C875.js";
import * as route0 from "/build/root-3VHQT63W.js";
import * as route1 from "/build/routes/$-O2KOSX5W.js";
window.__remixRouteModules = {"root":route0,"routes/$":route1};

import("/build/entry.client-PCJPW7TK.js");</script></body></html>