\subsubsection{EEE 571 Project - Power System Transients Analysis}

\subparagraph{Generative AI Use Statement}

For Academic Integrity, Grok 4.1 has been used in the preparation of this report.

\subparagraph{Introduction}

This Jupyter notebook serves as a computational report for the EEE 571 project on electrical transients in a 3-phase power system. The system includes a generator, circuit breaker, shell-type transformer, and a 10-mile 525 kV transmission line. We will perform analytical calculations for Step 1 (one-line diagram and data preparation), using symbolic computations with SymPy for derivations and numerical evaluations with NumPy. Matplotlib will be used for visualizations, such as impedance triangles and power phasors.

Key parameters (customized with student ID factor *=7):

\begin{itemize}
\item Generator: 1559 MVA, 24 kV LL, 60 Hz, wye-grounded, sub-transient reactance X'' = 27 \% pu.
\item Transformer: 1550 MVA, 24 kV $\Delta$ / 525 kV Y-grounded, through Z = 17 \% pu, X/R = 5, exciting current = 1 \% rated, LV capacitance = 5000 pF/phase to ground. Neglect saturation/core losses.
\item Line: 10 miles, positive/zero sequence parameters as given.
\item Load (Part 4): 700 MVA at 0.95 lagging pf, constant impedance.
\end{itemize}

All calculations are on per-phase, 60 Hz ($\omega = 377 rad/s$) basis. Steady-state nominal: HV ph-gnd V = 525 / $\sqrt{3} \approx$ 303 kV RMS.

\subparagraph{Single Line Diagram}

The following is a single - line diagram of the system as described in the Project Instructions.  Values entered into each item were calculated based on my student ID as per Project Instructions.

\includegraphics[width=0.7\linewidth]{files/a6b7f3d9e63510d11d0d417cba18a115.png}

\subparagraph{Import Libraries}

We import necessary libraries.

\begin{verbatim}
import sympy as sp
import numpy as np
import matplotlib.pyplot as plt
from matplotlib.patches import FancyArrowPatch, Arc
import pandas as pd
from scipy.integrate import odeint
from scipy import signal  # For RRRV calc
\end{verbatim}

\paragraph{Definitions}

\subparagraph{Define Symbols}

Symbols are defined so that they can be used in Sympy for formula display.

\begin{verbatim}
# SymPy symbols for derivations
S_gen, V_gen_LL, X_pp_pu, S_tr, V_tr_LV, V_tr_HV, Z_tr_pu, XR_ratio = sp.symbols('S_gen V_gen_LL X_pp_pu S_tr V_tr_LV V_tr_HV Z_tr_pu XR_ratio')
R_pu, X_pu, omega = sp.symbols('R_pu X_pu omega')
S_load_sym, pf_sym = sp.symbols('S_load pf')
\end{verbatim}

\subparagraph{General Definitions and Physical Constants}

\subparagraph{Speed of Light in a Vacuum (approx) in $\left[\frac{miles}{sec}\right]$:}

\begin{verbatim}
v_light_mi_per_s = 186000  # mi/s
\end{verbatim}

\subparagraph{Meters per Mile in $\left[\frac{meters}{mile}\right]$:}

\begin{verbatim}
meters_per_mile = 1609.3 # meters / mil
\end{verbatim}

\subparagraph{Define Circuit Numerical Parameters}

\subparagraph{Generator}

\subparagraph{Generator Frequency in $\left[Hz\right]$:}

\begin{verbatim}
f = 60  # Hz
\end{verbatim}

\subparagraph{Calculate Generator Frequency in $\left[\frac{rad}{sec}\right]$:}

\begin{verbatim}
omega_num = 2 * np.pi * f
\end{verbatim}

\begin{verbatim}
print(f"Generator frequency is {omega_num:0.2f} rad/sec")
\end{verbatim}

\begin{verbatim}
Generator frequency is 376.99 rad/sec
\end{verbatim}

\subparagraph{Generator Power in $\left[VA\right]$:}

\begin{verbatim}
S_gen_num = 1559e6  # VA
\end{verbatim}

\subparagraph{Generator Line to Line Voltage in $\left[V\right]$:}

\begin{verbatim}
V_gen_LL_num = 24e3  # V
\end{verbatim}

\subparagraph{Generator Sub-Transient Reactance in $\left[per -unit\right]$:}

\begin{verbatim}
X_pp_pu_num = 0.27
\end{verbatim}

\subparagraph{Transformer}

\subparagraph{Power Rating of Transformer in $\left[VA\right]$:}

\begin{verbatim}
S_tr_num = 1550e6  # VA
\end{verbatim}

\subparagraph{Input Voltage of Transformer (Low Voltage Side) in $\left[V\right]$:}

\begin{verbatim}
V_tr_LV_num = 24e3  # V
\end{verbatim}

\subparagraph{Output Voltage of Transformer (High Voltage Side) in $\left[V\right]$:}

\begin{verbatim}
V_tr_HV_num = 525e3  # V
\end{verbatim}

\subparagraph{Calculate Transformer Peak Output Phase to Neutral Voltage in $\left[V\right]$:}

\begin{verbatim}
V_peak_ph = np.sqrt(2) * (V_tr_HV_num / np.sqrt(3))  # HV ph -gnd crest
\end{verbatim}

\begin{verbatim}
print(f"The transformer peak phase to ground voltage is {V_peak_ph:0.4f} V")
\end{verbatim}

\begin{verbatim}
The transformer peak phase to ground voltage is 428660.7050 V
\end{verbatim}

\subparagraph{Calculate Transformer Output Phase to Neutral RMS Voltage (High Side) in $\left[V\;rms\right]$:}

\begin{verbatim}
V_ph_HV_num = V_tr_HV_num / np.sqrt(3)
\end{verbatim}

\begin{verbatim}
print(f"The transformer phase to ground voltage is {V_ph_HV_num:0.4f} V rms")
\end{verbatim}

\begin{verbatim}
The transformer phase to ground voltage is 303108.8913 V rms
\end{verbatim}

\subparagraph{Through Impedance of Transformer (Based on Student ID) in $\left[per -unit \right]$:}

\begin{verbatim}
Z_tr_pu_num = 0.17
\end{verbatim}

\subparagraph{Ratio of Reactance to Resistance of Transformer in $\left[unitless \right]$:}

\begin{verbatim}
XR_ratio_num = 5
\end{verbatim}

\subparagraph{Magnetization Current of Transformer Primary (as a percentage of rated current, converted into multiplying factor) in $\left[unitless\right]$:}

\begin{verbatim}
I_exc_pct = 0.01
\end{verbatim}

\subparagraph{Capacitance of Each Winding in $\left[F\right]$:}

\begin{verbatim}
C_lv_num = 5000e -12  # F/phase
\end{verbatim}

\subparagraph{Transmission Line}

\subparagraph{Length of Transmission Line in $\left[miles\right]$:}

\begin{verbatim}
line_length_mi = 10  # miles
\end{verbatim}

\subparagraph{Transmission Line Sequence Characteristics}

These parameters describe the electrical characteristics per mile of the 525 kV extra-high-voltage (EHV) transmission line in your project. They are given for two sequence networks: positive sequence (for balanced conditions and unbalanced faults' positive components) and zero sequence (for ground faults and unbalanced currents returning via earth/ground).

\begin{verbatim}
\makeatletter
\@ifundefined{c@none}{\newcounter{none}}{}
\makeatother
\end{verbatim}

\textit{Key Parameters Breakdown}

\begin{itemize}
\item \textbf{R} ($\Omega$ per mile): Series resistance per phase/conductor. Includes conductor material losses (copper or aluminum $I^2R$ heating). Zero-sequence $R$ is higher because the ground-return path (through earth) adds resistance.
\item \textbf{X} ($\Omega$ per mile): Series reactance per phase, mainly inductive.
\begin{equation}
X = \omega L, \quad \omega = 2\pi f \approx 377~\text{rad/s} \text{ at } f = 60~\text{Hz},
\end{equation}
where $L$ comes from magnetic flux linkage. Capacitance in series is neglected. Zero-sequence $X$ is higher because the ground path increases the effective inductance.


\item \textbf{Y} (micromhos per mile): Shunt admittance per mile to neutral/ground. Write
\begin{equation}
Y = G + jB,
\end{equation}
with $G \approx 0$, so $Y \approx j\omega C$, where $B = \omega C$ is the capacitive susceptance from line-to-ground capacitance.

``Micromho'' is an older unit:\newline
$1~\text{mho} = 1~\text{S}$ (siemens), so\newline
$1~\text{micromho} = 1~\mu\text{S} = 10^{ -6}~\text{S}$.

\begin{itemize}
\item \textbf{Zero-sequence:}\newline
$Y_0 = 5.0~\mu\text{S/mi} = 5.0 \times 10^{ -6}~\text{S/mi}$\newline
(lower effective capacitance due to ground return geometry).
\item \textbf{Positive-sequence:}\newline
$Y_1 = 7.034~\mu\text{S/mi} = 7.034 \times 10^{ -6}~\text{S/mi}$\newline
(higher, mainly from phase-to-phase plus phase-to-ground capacitance).
\end{itemize}
\end{itemize}

\bigskip\noindent
\begin{tabular}{p{\dimexpr 0.200\linewidth-2\tabcolsep}p{\dimexpr 0.200\linewidth-2\tabcolsep}p{\dimexpr 0.200\linewidth-2\tabcolsep}p{\dimexpr 0.200\linewidth-2\tabcolsep}p{\dimexpr 0.200\linewidth-2\tabcolsep}}
\toprule
Sequence & R ($\Omega$/mi) & X ($\Omega$/mi) & Y ($\mu$S/mi) & Physical Meaning \\
\hline
Zero & 0.578 & 1.68 & 5.0 & Unbalanced/ground faults: High R/X from earth return (3x neutral + mutual effects); low Y (reduced C to ground). \\
Positive & 0.0254 & 0.595 & 7.034 & Balanced operation: Low R/X (conductor only); high Y (line capacitance causes Ferranti effect in open lines). \\
\bottomrule
\end{tabular}

\bigskip

Why Different for Sequences?

\begin{itemize}
\item Positive Sequence: Represents normal balanced 3-phase flow. Low R/X (efficient conductor design); Y from capacitance between phases/ground, causing charging current ($I_{ch} = \frac{V Y l }{2}$, where l = length).
\item Zero Sequence: For Single Line Ground faults, currents flow back via ground/neutral. Triples effective R/X (3R\_earth + mutual); Y lower as capacitance paths altered by ground.
\end{itemize}

\subparagraph{Zero Sequence}

\begin{verbatim}
# Line per -mile parameters (zero - sequence)
R0_per_mi = 0.578  # ohm/mi zero
X0_per_mi = 1.68   # ohm/mi zero
Y0_per_mi = 5.0e -6 # S/mi zero (micromhos = uS)
\end{verbatim}

\subparagraph{Positive Sequence}

\begin{verbatim}
# Line per -mile parameters (positive - sequence)
R1_per_mi = 0.0254 # ohm/mi pos
X1_per_mi = 0.595  # ohm/mi pos
Y1_per_mi = 7.034e -6 # S/mi pos
\end{verbatim}

\subparagraph{Calculate Travel Time of Signal Through Entirety of Transmission Line in $\left[\mu s\right]$:}

\begin{verbatim}
tau = line_length_mi / v_light_mi_per_s * 1e6  # us one -way
\end{verbatim}

\begin{verbatim}
print(f"Transmission line travel time is {tau:0.2f} microseconds")
\end{verbatim}

\begin{verbatim}
Transmission line travel time is 53.76 microseconds
\end{verbatim}

\subparagraph{Surge Impedance of Transmission Line}

$Z_c$ represents the effective impedance ``seen'' by a propagating voltage wave on the line, analogous to the impedance of a lossless transmission line that matches source and load to prevent reflections.  The formula derives from the telegraph equations for distributed-parameter lines.  For a line with series impedance per unit length $z$ $(\omega/mile)$ and shunt admittance per unit length $y$ (S/mile), the characteristic impedance is:
\begin{equation}
Z_c = \sqrt{\frac{z}{y}}
\end{equation}

\subparagraph{Input Parameters (From Project Data)}

These are positive-sequence values per mile (from the document: R = 0.0254 $\Omega$/mi, X = 0.595 $\Omega$/mi, Y = 7.034 $\mu$S/mi = $7.034 \times 10^{ -6}$ S/mi).

\begin{itemize}
\item R1\_per\_mi = 0.0254: Series resistance per mile ($r$, real part of $z$; includes conductor losses).
\item X1\_per\_mi = 0.595: Series inductive reactance per mile ($\omega L = 2\pi f L$, where $f = 60$ Hz, $\omega \approx 377$ rad/s; imaginary part of $z$).
\item Y1\_per\_mi = 7.034e-6: Shunt admittance magnitude per mile ($|y| = B = \omega C$, where $C$ is line-to-ground capacitance per mile; conductance $G \approx 0$, so $y \approx j B$).
\end{itemize}

Physically:

$z = r + j \omega L$: Models series voltage drop along the line (resistance + inductance).
$y = g + j \omega C \approx j \omega C$: Models shunt charging current (capacitance to ground; $g$ neglected as losses are small).

\subparagraph{Complex Impedance Construction: (R1\_per\_mi + 1j * X1\_per\_mi)}

This builds $z = r + j x$ (series impedance per mile).  \newline

Captures the inductive nature ($x \gg r$); at 60 Hz, reactance dominates.

\subparagraph{Complex Admittance Construction: (Y1\_per\_mi * 1j)}

This builds $y = j b$, where $b = Y1_{per\_mi} = \omega C$ (shunt susceptance per mile). \newline

$Y1_{per\_mi}$ * 1j = $j \;$ Y1\_per\_mi (purely imaginary, capacitive). \newline

Line admittance is mostly capacitive (charging current).

\subparagraph{Ratio: z / y}

Computes $\frac{z}{y} = \frac{r + j x}{j b} = \frac{(r + j x) ( -j)}{b} = \frac{ -j r + x }{b}$ (rationalized).
This yields a complex number with both real and imaginary parts.
Physically: Represents the ``propagation impedance'' squared; sqrt gives $Z_c$.

\subparagraph{Square Root: np.sqrt(...)}

$Z_c = \sqrt{\frac{z}{y}} \approx \sqrt{\frac{j x}{j b}} = \sqrt{\frac{x}{b}}$ (lossless approx, since $r \ll x$, $g = 0$).

\subparagraph{Real Extraction:}

Takes only the real part: $Z_c \approx \Re\left( \sqrt{\frac{z}{y}} \right)$. \newline

$Z_c \approx \sqrt{\frac{L}{C}} = \sqrt{\frac{X / \omega}{Y / \omega}} = \sqrt{\frac{X}{Y}} \approx \sqrt{0.595 / 7.034e -6} \approx 291 \Omega$.

\subparagraph{Calculate Transmission Line Surge Impedance $\left(Z_c\right)$ in $\left[\Omega\right]$:}

\begin{verbatim}
Z_c = np.sqrt( (R1_per_mi + 1j * X1_per_mi) / (Y1_per_mi * 1j) ).real  # Approx real part
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Surge Impedance Z_c ~ {Z_c:.0f} ohms")
\end{verbatim}

\begin{verbatim}
Transmission Line Surge Impedance Z_c ~ 291 ohms
\end{verbatim}

\subparagraph{Load}

\subparagraph{Load Power Consumption in $\left[VA\right]$:}

\begin{verbatim}
S_load_num = 700e6  # VA
\end{verbatim}

\subparagraph{Load Power Factor (Lagging -\textgreater  Inductive) ($cos \; \theta$) in $\left[unitless\right]$:}

\begin{verbatim}
pf_lag = 0.95
\end{verbatim}

\subparagraph{Calculate Load Phase Angle $\left(\theta\right)$ in $\left[degrees\right]$:}

\begin{verbatim}
theta_deg = np.arccos(pf_lag) * 180 / np.pi  # degrees
\end{verbatim}

\begin{verbatim}
print(f"Load phase angle (theta) = {theta_deg:.2f} degrees")
\end{verbatim}

\begin{verbatim}
Load phase angle (theta) = 18.19 degrees
\end{verbatim}

\subparagraph{Circuit Breaker}

\subparagraph{Define Number of Cycles for Circuit Breaker to Open}

\begin{verbatim}
cycles_to_open = 3  # 50 ms
\end{verbatim}

\subparagraph{Calculate Time for Circuit Breaker to Open in $\left[seconds\right]$:}

\begin{verbatim}
t_open = cycles_to_open / f  # s
\end{verbatim}

\begin{verbatim}
print(f"The time required for the circuit breaker to open is {t_open:0.4f} seconds")
\end{verbatim}

\begin{verbatim}
The time required for the circuit breaker to open is 0.0500 seconds
\end{verbatim}

\paragraph{Calculations}

\subparagraph{Generator Calculations}

\begin{itemize}
\item Base Impedance and Current Calculations
\item Base values normalize pu quantities. For generator (LV base):
\item Z\_base\_gen = $V_{gen_LL}^2 / S_gen$
\item I\_base\_gen = $S_{gen} / (\sqrt{3} V_gen_LL)$
\item Generator Sub-Transient Reactance Calculation
\item X'' = 0.27 pu $\to$ X'`\_gen = X''\_pu $\times$ Z\_base\_gen (series jX for subtransient model).
\item Symbolic: X\_gen = X\_pp\_pu $\times$ Z\_base\_gen\_sym
\item Numerical: $\approx$ j0.0998 $\Omega$.
\item This limits initial fault current I'' $\approx$ V\_ph / X''\_gen.
\item Detailed Plot: Reactance Decomposition
\item Pie chart showing pu breakdown (X'' dominant) and bar for absolute value.
\end{itemize}

\subparagraph{Generator Impedance}

\subparagraph{Equation for Calculating Generator Base Impedance in $\left[\Omega\right]$:}

\begin{verbatim}
Z_base_gen_sym = (V_gen_LL**2) / S_gen
Z_base_gen_sym
\end{verbatim}

\begin{verbatim}
V_gen_LL**2/S_gen
\end{verbatim}

\subparagraph{Calculate Generator Base Impedance in $\left[\Omega\right]$:}

\begin{verbatim}
Z_base_gen = Z_base_gen_sym.subs({S_gen: S_gen_num, V_gen_LL: V_gen_LL_num}).evalf()
\end{verbatim}

\begin{verbatim}
print(f"Z_base_gen = {Z_base_gen:.4f} ohms")
\end{verbatim}

\begin{verbatim}
Z_base_gen = 0.3695 ohms
\end{verbatim}

\subparagraph{Equation for Generator Sub-Transient Reactance in $\left[\Omega\right]$:}

\begin{verbatim}
X_gen_sym = X_pp_pu * Z_base_gen_sym
X_gen_sym
\end{verbatim}

\begin{verbatim}
V_gen_LL**2*X_pp_pu/S_gen
\end{verbatim}

\subparagraph{Calculate Generator Sub-Transient Reactance in $\left[\Omega\right]$:}

\begin{verbatim}
X_gen_num = np.float64(X_gen_sym.subs({X_pp_pu: X_pp_pu_num, S_gen: S_gen_num, V_gen_LL: V_gen_LL_num}).evalf())
\end{verbatim}

\begin{verbatim}
print(f"Generator Sub -Transient Reactance (X''_gen) = j{X_gen_num:.4f} ohms")
\end{verbatim}

\begin{verbatim}
Generator Sub -Transient Reactance (X''_gen) = j0.0998 ohms
\end{verbatim}

\subparagraph{Generator Inductance}

\subparagraph{Calculate Generator Sub-Transient Inductance in $\left[H\right]$:}

\begin{verbatim}
H_gen_num = X_gen_num / (2 * np.pi * f)
\end{verbatim}

\begin{verbatim}
print(f"Generator Sub -Transient Inductance (X''_gen) = {H_gen_num:.6f} H")
\end{verbatim}

\begin{verbatim}
Generator Sub -Transient Inductance (X''_gen) = 0.000265 H
\end{verbatim}

\subparagraph{Generator Current}

\subparagraph{Equation for Calculating Generator Base Current in $\left[A\right]$:}

\begin{verbatim}
I_base_gen_sym = S_gen / (sp.sqrt(3) * V_gen_LL)
I_base_gen_sym
\end{verbatim}

\begin{verbatim}
sqrt(3)*S_gen/(3*V_gen_LL)
\end{verbatim}

\subparagraph{Calculate Generator Base Current in $\left[A\right]$:}

\begin{verbatim}
I_base_gen = I_base_gen_sym.subs({S_gen: S_gen_num, V_gen_LL: V_gen_LL_num}).evalf()
\end{verbatim}

\begin{verbatim}
print(f"I_base_gen = {I_base_gen:.0f} A")
\end{verbatim}

\begin{verbatim}
I_base_gen = 37504 A
\end{verbatim}

\subparagraph{Generator Voltage}

\subparagraph{Calculate Generator Line to Phase RMS Voltage in $\left[V\right]$:}

\begin{verbatim}
V_gen_LP_RMS_num = V_gen_LL_num / np.sqrt(3)
\end{verbatim}

\begin{verbatim}
print(f"Generator Line to Phase RMS Voltage = {V_gen_LP_RMS_num:.0f} V RMS")
\end{verbatim}

\begin{verbatim}
Generator Line to Phase RMS Voltage = 13856 V RMS
\end{verbatim}

\subparagraph{Calculate Generator Line to Phase Peak Voltage in $\left[V\right]$:}

\begin{verbatim}
V_gen_LP_peak_num = V_gen_LP_RMS_num * np.sqrt(2)
\end{verbatim}

\begin{verbatim}
print(f"Generator Line to Phase Peak Voltage = {V_gen_LP_peak_num:.0f} V peak")
\end{verbatim}

\begin{verbatim}
Generator Line to Phase Peak Voltage = 19596 V peak
\end{verbatim}

\subparagraph{Visualize Generator Reactance as a Per-Unit Breakdown}

\begin{verbatim}
# Enhanced plot
fig, (ax1, ax2) = plt.subplots(1, 2, figsize=(10, 4))

# Pie: pu composition (X'' vs. base)
labels = ['X\'\' (pu)', 'Unused Base']
sizes = [X_pp_pu_num, 1 - X_pp_pu_num]
colors = ['red', 'lightgray']
ax1.pie(sizes, labels=labels, colors=colors, autopct='%1.1f%%', startangle=90)
ax1.set_title('Generator Reactance (pu Breakdown)')

# Bar: Absolute values
components = [r'X ($\Omega$)']
values = [float(X_gen_num)]
ax2.bar(components, values, color='red', alpha=0.7, edgecolor='black')
ax2.set_ylabel(r'$\Omega$')
ax2.set_title('Absolute Sub -Transient Reactance')
ax2.set_ylim(0, 0.15)
ax2.grid(axis='y', alpha=0.3)

plt.tight_layout()
plt.show()
\end{verbatim}

\includegraphics[width=0.7\linewidth]{files/213d2fc1856a5af223a3d7ac0d20cccb.png}

\subparagraph{Transformer Calculations}

\textit{Transformer Impedance Calculation}

\begin{itemize}
\item Transformer exciting current: I\_exc = 1\% I\_rated (HV base) $\approx$ 17 A. Magnetizing susceptance B\_m $\approx$ I\_exc / V\_ph\_HV (pu $\approx$ 0.01).
\item Line C\_eq\_pos $\approx$ (Y1\_per\_mi $\times$ line\_length\_mi) / omega $\approx$ small, but for resonance.
\item Detailed Plot: Power Rating Comparison with Annotations
\item Enhanced bar chart with error bars (negligible, for style), value labels, and secondary axis for pu.
\item Through Z = 17\% pu on tr base, X/R=5.
\item Derive symbolically: R\_pu = Z\_tr\_pu / $\sqrt{1 + X\;R_{ratio}^2}$, X\_pu = XR\_ratio $\times$ R\_pu
\item $|Z|$ = $\sqrt{R^2 + X^2}$ = $R\; \sqrt{1 + (X/R)^2}$ = $R \sqrt{26}$ $\approx$ R $\times$ 5.099
\item On HV: R\_tr\_HV $\approx$ 5.93 $\Omega$, X\_tr\_HV $\approx$ 29.64 $\Omega$.
\item Exciting branch: B\_m\_pu $\approx$ I\_exc\_pct (shunt j B\_m).
\item C\_lv: Shunt capacitor, $\omega$ C\_lv $\approx j 1.885^{ -6}\; S$ (negligible for steady-state).
\item Detailed Plot: Enhanced Impedance Triangle with Angle Annotation
\item Argand diagram with arc for angle $\theta$, vector labels, and pu scaling.
\end{itemize}

\subparagraph{Transformer Impedance}

\subparagraph{Equation for Transformer Low Voltage Side Base Impedance in $\left[\Omega\right]$:}

\begin{verbatim}
Z_base_tr_LV = (V_tr_LV**2) / S_tr
Z_base_tr_LV
\end{verbatim}

\begin{verbatim}
V_tr_LV**2/S_tr
\end{verbatim}

\subparagraph{Calculate Transformer Low Voltage Side Base Impedance in $\left[\Omega\right]$:}

\begin{verbatim}
Z_base_tr_LV_num = float(Z_base_tr_LV.subs({S_tr: S_tr_num, V_tr_LV: V_tr_LV_num}))
\end{verbatim}

\begin{verbatim}
print(f"Transformer Low Voltage Side Base Impedance (Z_base_tr_LV) = {Z_base_tr_LV_num:.4f} ohms")
\end{verbatim}

\begin{verbatim}
Transformer Low Voltage Side Base Impedance (Z_base_tr_LV) = 0.3716 ohms
\end{verbatim}

\subparagraph{Equation for Transformer High Voltage Side Base Impedance in $\left[\Omega\right]$:}

\begin{verbatim}
Z_base_tr_HV = (V_tr_HV**2) / S_tr
Z_base_tr_HV
\end{verbatim}

\begin{verbatim}
V_tr_HV**2/S_tr
\end{verbatim}

\subparagraph{Calculate Transformer High Voltage Side Base Impedance in $\left[\Omega\right]$:}

\begin{verbatim}
Z_base_tr_HV_num = float(Z_base_tr_HV.subs({S_tr: S_tr_num, V_tr_HV: V_tr_HV_num}))
\end{verbatim}

\begin{verbatim}
print(f"Transformer High Voltage Side Base Impedance (Z_base_tr_HV) = {Z_base_tr_HV_num:.2f} ohms")
\end{verbatim}

\begin{verbatim}
Transformer High Voltage Side Base Impedance (Z_base_tr_HV) = 177.82 ohms
\end{verbatim}

\subparagraph{Equation for Transformer Per-Unit Resistance in $\left[\Omega\right]$:}

\begin{verbatim}
sqrt_term = sp.sqrt(1 + XR_ratio**2)
R_pu_sym = Z_tr_pu / sqrt_term
R_pu_sym
\end{verbatim}

\begin{verbatim}
Z_tr_pu/sqrt(XR_ratio**2 + 1)
\end{verbatim}

\subparagraph{Calculate Transformer Per-Unit Resistance in $\left[\Omega\right]$:}

\begin{verbatim}
R_pu_num = float(R_pu_sym.subs({Z_tr_pu: Z_tr_pu_num, XR_ratio: XR_ratio_num}))
\end{verbatim}

\begin{verbatim}
print(f"Transformer Per -Unit Resistance (R_pu_num) = {R_pu_num:0.4f} ohms")
\end{verbatim}

\begin{verbatim}
Transformer Per -Unit Resistance (R_pu_num) = 0.0333 ohms
\end{verbatim}

\subparagraph{Equation for Transformer Per-Unit Reactance in $\left[\Omega\right]$:}

\begin{verbatim}
X_pu_sym = XR_ratio * R_pu_sym
X_pu_sym
\end{verbatim}

\begin{verbatim}
XR_ratio*Z_tr_pu/sqrt(XR_ratio**2 + 1)
\end{verbatim}

\subparagraph{Calculate Transformer Per-Unit Reactance in $\left[\Omega\right]$:}

\begin{verbatim}
X_pu_num = float(X_pu_sym.subs({Z_tr_pu: Z_tr_pu_num, XR_ratio: XR_ratio_num}))
\end{verbatim}

\begin{verbatim}
print(f"Transformer Per -Unit Reactance (X_pu_num) = {X_pu_num:0.4f} ohms")
\end{verbatim}

\begin{verbatim}
Transformer Per -Unit Reactance (X_pu_num) = 0.1667 ohms
\end{verbatim}

\subparagraph{Calculate Transformer Low-Voltage Side Resistance in $\left[\Omega\right]$:}

\begin{verbatim}
R_tr_LV_num = R_pu_num * Z_base_tr_LV_num
\end{verbatim}

\begin{verbatim}
print(f"Transformer Low -Voltage Side Resistance (R_tr_LV) = {R_tr_LV_num:.4f} ohms")
\end{verbatim}

\begin{verbatim}
Transformer Low -Voltage Side Resistance (R_tr_LV) = 0.0124 ohms
\end{verbatim}

\subparagraph{Calculate Transformer Low-Voltage Side Reactance in $\left[\Omega\right]$:}

\begin{verbatim}
X_tr_LV_num = X_pu_num * Z_base_tr_LV_num
\end{verbatim}

\begin{verbatim}
print(f"Transformer Low -Voltage Side Reactance (X_tr_LV) = {X_tr_LV_num:.4f} ohms")
\end{verbatim}

\begin{verbatim}
Transformer Low -Voltage Side Reactance (X_tr_LV) = 0.0619 ohms
\end{verbatim}

\subparagraph{Calculate Transformer Low-Voltage Side Series Inductance in $\left[H\right]$:}

\begin{verbatim}
L_tr_LV_num = X_tr_LV_num / (2*np.pi*f)
\end{verbatim}

\begin{verbatim}
print(f"Transformer Low -Voltage Side Series Inductance (L_tr_LV) = {L_tr_LV_num:.6f} H")
\end{verbatim}

\begin{verbatim}
Transformer Low -Voltage Side Series Inductance (L_tr_LV) = 0.000164 H
\end{verbatim}

\subparagraph{Calculate Transformer High-Voltage Side Resistance in $\left[\Omega\right]$:}

\begin{verbatim}
R_tr_HV_num = R_pu_num * Z_base_tr_HV_num
\end{verbatim}

\begin{verbatim}
print(f"Transformer High -Voltage Side Resistance (R_tr_HV) = {R_tr_HV_num:.2f} ohms")
\end{verbatim}

\begin{verbatim}
Transformer High -Voltage Side Resistance (R_tr_HV) = 5.93 ohms
\end{verbatim}

\subparagraph{Calculate Transformer High-Voltage Side Reactance in $\left[\Omega\right]$:}

\begin{verbatim}
X_tr_HV_num = X_pu_num * Z_base_tr_HV_num
\end{verbatim}

\begin{verbatim}
print(f"Transformer High -Voltage Side Reactance (X_tr_HV) = {X_tr_HV_num:.2f} ohms")
\end{verbatim}

\begin{verbatim}
Transformer High -Voltage Side Reactance (X_tr_HV) = 29.64 ohms
\end{verbatim}

\subparagraph{Calculate Transformer Low Voltage Side Capacitive Reactance}

\begin{verbatim}
X_c_lv_num = 1 / (omega_num * C_lv_num)
\end{verbatim}

\begin{verbatim}
print(f"Transfomer Low Voltage Side Capacitive Reactance (X_C_LV) = -j{X_c_lv_num:.1f} ohms/phase")
\end{verbatim}

\begin{verbatim}
Transfomer Low Voltage Side Capacitive Reactance (X_C_LV) = -j530516.5 ohms/phase
\end{verbatim}

\subparagraph{Calculate Transformer Output (HV) Inductance in $\left[H\right]$:}

\begin{verbatim}
L_tr_HV = X_tr_HV_num / omega_num  # H
\end{verbatim}

\begin{verbatim}
print(f"The transformer's output inductance is {L_tr_HV:0.6f} H")
\end{verbatim}

\begin{verbatim}
The transformer's output inductance is 0.078630 H
\end{verbatim}

\subparagraph{Transformer Excitation Current}

\subparagraph{Equation for Transformer Low Voltage Side Base Current in $\left[A\right]$:}

\begin{verbatim}
I_base_tr_LV = S_tr / (sp.sqrt(3) * V_tr_LV)
I_base_tr_LV
\end{verbatim}

\begin{verbatim}
sqrt(3)*S_tr/(3*V_tr_LV)
\end{verbatim}

\subparagraph{Calculate Transformer Low Voltage Side Base Current in $\left[A\right]$:}

\begin{verbatim}
I_base_tr_LV_num = float(I_base_tr_LV.subs({S_tr: S_tr_num, V_tr_LV: V_tr_LV_num}))
\end{verbatim}

\begin{verbatim}
print(f"Transformer Low Voltage Side Base Current (I_base_tr_LV) = {I_base_tr_LV_num:.0f} A")
\end{verbatim}

\begin{verbatim}
Transformer Low Voltage Side Base Current (I_base_tr_LV) = 37287 A
\end{verbatim}

\subparagraph{Equation for Transformer High Voltage Side Base Current in $\left[A\right]$:}

\begin{verbatim}
I_base_tr_HV = S_tr / (sp.sqrt(3) * V_tr_HV)
I_base_tr_HV
\end{verbatim}

\begin{verbatim}
sqrt(3)*S_tr/(3*V_tr_HV)
\end{verbatim}

\subparagraph{Calculate Transformer High Voltage Side Base Current in $\left[A\right]$:}

\begin{verbatim}
I_base_tr_HV_num = float(I_base_tr_HV.subs({S_tr: S_tr_num, V_tr_HV: V_tr_HV_num}))
\end{verbatim}

\begin{verbatim}
print(f"Transformer High Voltage Side Base Current (I_base_tr_HV) = {I_base_tr_HV_num:.0f} A")
\end{verbatim}

\begin{verbatim}
Transformer High Voltage Side Base Current (I_base_tr_HV) = 1705 A
\end{verbatim}

\subparagraph{Calculate Transformer High Voltage Side Excitation Current in $\left[A\right]$:}

\begin{verbatim}
I_exc_num = I_exc_pct * I_base_tr_HV_num
B_m_num = I_exc_num / V_ph_HV_num  # Approx, mostly magnetizing
\end{verbatim}

\begin{verbatim}
print(f"Transformer High Voltage Side Magnetizing Current (I_exc) ~ {I_exc_num:.1f} A")
\end{verbatim}

\begin{verbatim}
Transformer High Voltage Side Magnetizing Current (I_exc) ~ 17.0 A
\end{verbatim}

\subparagraph{Plot Transformer High-Voltage Side Impedance Triangle}

\begin{verbatim}
# Enhanced Plot: Impedance triangle with angle arc
fig, ax = plt.subplots(1, 1, figsize=(8, 8))
ax.plot([0, R_tr_HV_num], [0, 0], 'r -', label=r'R (5.93 $\Omega$)', linewidth=3)
ax.plot([R_tr_HV_num, R_tr_HV_num], [0, X_tr_HV_num], 'b -', label='jX (29.64 $\Omega$)', linewidth=3)
ax.arrow(0, 0, R_tr_HV_num, X_tr_HV_num, head_width=0.8, head_length=0.8, fc='k', ec='k', linewidth=2, label=f'Z ({np.sqrt(R_tr_HV_num**2+X_tr_HV_num**2):0.2f}) $\\Omega$')
ax.plot(R_tr_HV_num, X_tr_HV_num, 'ko', markersize=8)
#ax.plot([0, 0], [0, X_tr_HV_num], 'g - -', alpha=0.5, label='Imag axis')

# Angle arc
theta_rad = np.arctan(X_tr_HV_num / R_tr_HV_num)
arc = Arc((0,0), 0.25 * R_tr_HV_num, 0.2 * X_tr_HV_num, theta1=0, theta2=theta_rad * 180/np.pi, color='purple', linewidth=2)
ax.add_patch(arc)
ax.text(0.35 * R_tr_HV_num, 0.05 * X_tr_HV_num, f'$\\theta$ $\\approx$ {theta_rad * 180/np.pi:.1f}°', fontsize=12, ha='center')

ax.set_xlim( -1, 15)
ax.set_ylim( -1, 35)
ax.set_xlabel('Real (R, \Omega)', fontsize=12)
ax.set_ylabel('Imag (X, \Omega)', fontsize=12)
ax.set_title('Transformer Impedance Vector (HV Side)', fontsize=14, fontweight='bold')
ax.legend(fontsize=10)
ax.grid(True, alpha=0.3)
plt.tight_layout()
plt.show()
\end{verbatim}

\includegraphics[width=0.7\linewidth]{files/a9f2fade07b47c81f7e49cb19d606561.png}

\subparagraph{Verify Computed Transformer High Voltage Side Impedance in $\left[\Omega\right]$:}

\begin{verbatim}
# Verify |Z|
Z_mag_HV_num = np.sqrt(R_tr_HV_num**2 + X_tr_HV_num**2)
print(f"|Z_tr_HV| = {Z_mag_HV_num:.2f} \Omega (matches {Z_tr_pu_num * Z_base_tr_HV_num:.2f} \Omega)")
\end{verbatim}

\begin{verbatim}
|Z_tr_HV| = 30.23 \Omega (matches 30.23 \Omega)
\end{verbatim}

\subparagraph{Compute Transformer High Voltage Side Series Inductance in $\left[H\right]$:}

\begin{verbatim}
# Now compute L_tr_HV after definition
L_tr_HV = X_tr_HV_num / omega_num  # H
print(f"L_tr_HV = {L_tr_HV:.4f} H")
\end{verbatim}

\begin{verbatim}
L_tr_HV = 0.0786 H
\end{verbatim}

\subparagraph{Plot Generator, Transformer and Load Ratings}

\begin{verbatim}
fig, ax1 = plt.subplots(1, 1, figsize=(8, 5))
ratings = ['Generator', 'Transformer', 'Load']
powers = [S_gen_num / 1e6, S_tr_num / 1e6, S_load_num / 1e6]  # MVA
bars = ax1.bar(ratings, powers, color=['blue', 'green', 'orange'], alpha=0.8, edgecolor='black', linewidth=1.2)
ax1.set_ylabel('MVA Rating', fontsize=12)
ax1.set_title('System Component Ratings', fontsize=14, fontweight='bold')
ax1.set_ylim(0, 2000)
ax1.grid(axis='y', alpha=0.3)

# Add value labels with pu (relative to gen)
gen_pu = [p / (S_gen_num / 1e6) for p in powers]
for i, (bar, power, pu_val) in enumerate(zip(bars, powers, gen_pu)):
    height = bar.get_height()
    ax1.text(bar.get_x() + bar.get_width()/2., height + 20, f'{power:.0f} MVA\n({pu_val:.2f} pu)', 
             ha='center', va='bottom', fontsize=10, fontweight='bold')

# Secondary axis for pu
ax2 = ax1.twinx()
ax2.set_ylabel('Per -Unit (Gen Base)', fontsize=12, color='red')
line_pu = ax2.plot(ratings, gen_pu, 'r - -o', markersize=6, linewidth=2, alpha=0.7)
ax2.tick_params(axis='y', labelcolor='red')
ax2.set_ylim(0, 1.1)

plt.tight_layout()
plt.show()
\end{verbatim}

\includegraphics[width=0.7\linewidth]{files/443312ae59c03f48e516a85f10353385.png}

\subparagraph{Transmission Line Calculations}

\textit{Transmission Line Parameters (Total for 10 mi)}

\begin{itemize}
\item Per-mile to total: Multiply by length.
\item Pos seq: Z1 = R1 + j X1, Y1 = j B1 (shunt/phase, G=0).
\item Zero seq: Similar, for faults.
\item Surge impedance Z\_c $\approx$ $\sqrt{ (R1 + j X1) / Y1 }$ $\approx$ 290 $\Omega$ (traveling waves, Part 3).
\item Total line C\_pos $\approx$ (Y1\_total / $\omega$) / 2 (shunt half at each end for $\pi$-model).
\item Detailed Plot: Sequence Impedances with Vector Phasors
\item Subplots for R-X scatter with vectors and Y bar with error (negligible).
\end{itemize}

\subparagraph{Calculate Zero Sequence Impedance in $\left[\Omega\right]$:}

\begin{verbatim}
R0_total = R0_per_mi * line_length_mi
X0_total = X0_per_mi * line_length_mi
Y0_total = Y0_per_mi * line_length_mi
\end{verbatim}

\begin{verbatim}
print(f"Zero seq: Z0_total = {R0_total:.3f} + j{X0_total:.3f} ohms, Y0_total = j{Y0_total:.2e} siemens")
\end{verbatim}

\begin{verbatim}
Zero seq: Z0_total = 5.780 + j16.800 ohms, Y0_total = j5.00e -05 siemens
\end{verbatim}

\subparagraph{Positive Sequence Impedance in $\left[\Omega\right]$:}

\begin{verbatim}
R1_total = R1_per_mi * line_length_mi
X1_total = X1_per_mi * line_length_mi
Y1_total = Y1_per_mi * line_length_mi
\end{verbatim}

\begin{verbatim}
print(f"Pos seq: Z1_total = {R1_total:.3f} + j{X1_total:.3f} ohms, Y1_total = j{Y1_total:.2e} siemens")
\end{verbatim}

\begin{verbatim}
Pos seq: Z1_total = 0.254 + j5.950 ohms, Y1_total = j7.03e -05 siemens
\end{verbatim}

\subparagraph{Calculate Transmission Line Surge Impedance in $\left[\Omega\right]$:}

\begin{verbatim}
Z_c_num = np.sqrt(X1_total / (Y1_total / omega_num))  # neglecting R
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Surge Impedance (Z_c) ~ {Z_c_num:.0f} ohms")
\end{verbatim}

\begin{verbatim}
Transmission Line Surge Impedance (Z_c) ~ 5647 ohms
\end{verbatim}

\begin{verbatim}
### Calculate Transmission Line Shunt Capacitance (Per Phase) in $\leftF\right]$:
\end{verbatim}

\begin{verbatim}
C_line_pos_num = Y1_total / omega_num
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Per Phase Shunt Capacitance (C_line_pos_eq) ~ {C_line_pos_num * 1e9:.1f} nF/phase")
\end{verbatim}

\begin{verbatim}
Transmission Line Per Phase Shunt Capacitance (C_line_pos_eq) ~ 186.6 nF/phase
\end{verbatim}

\subparagraph{Positive Sequence}

\subparagraph{Calculate Positive Sequence Resistance per Mile in $\left[pu/mile\right]$:}

\begin{verbatim}
R_transline_pos_pu_per_mile = R1_per_mi / Z_base_tr_HV_num
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Positive Sequence Resistance = {R_transline_pos_pu_per_mile:0.3e} pu/mile")
\end{verbatim}

\begin{verbatim}
Transmission Line Positive Sequence Resistance = 1.428e -04 pu/mile
\end{verbatim}

\subparagraph{Calculate Positive Sequence Resistance per Meter in $[pu/meter]$:}

\begin{verbatim}
R_transline_pos_pu_per_meter = R_transline_pos_pu_per_mile / meters_per_mile
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Positive Sequence Resistance = {R_transline_pos_pu_per_meter:0.3e} pu/meter")
\end{verbatim}

\begin{verbatim}
Transmission Line Positive Sequence Resistance = 8.876e -08 pu/meter
\end{verbatim}

\subparagraph{Calculate Positive Sequence Inductive Reactance per Mile in $\left[pu/mile\right]$:}

\begin{verbatim}
XL_transline_pos_pu_per_mile = X1_per_mi / Z_base_tr_HV_num
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Positive Sequence Inductive Reactance = {XL_transline_pos_pu_per_mile:0.3e} pu/mile")
\end{verbatim}

\begin{verbatim}
Transmission Line Positive Sequence Inductive Reactance = 3.346e -03 pu/mile
\end{verbatim}

\subparagraph{Calculate Positive Sequence Inductive Reactance Per Meter in $\left[pu/meter\right]$:}

\begin{verbatim}
XL_transline_pos_pu_per_meter = XL_transline_pos_pu_per_mile / meters_per_mile
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Positive Sequence Inductive Reactance = {XL_transline_pos_pu_per_meter:0.3e} pu/meter")
\end{verbatim}

\begin{verbatim}
Transmission Line Positive Sequence Inductive Reactance = 2.079e -06 pu/meter
\end{verbatim}

\subparagraph{Calculate Positive Sequence Capacitive Reactance per Mile in $\left[pu \times mile\right]$:}

\begin{verbatim}
XC_transline_pos_pu_mile = (1/Y1_per_mi) / Z_base_tr_HV_num
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Positive Sequence Capacitive Reactance = {XC_transline_pos_pu_mile:0.3e} pu*mile")
\end{verbatim}

\begin{verbatim}
Transmission Line Positive Sequence Capacitive Reactance = 7.995e+02 pu*mile
\end{verbatim}

\subparagraph{Calculate Positive Sequence Capacitive Reactance Per Meter in $\left[pu \times meter\right]$:}

\begin{verbatim}
XC_transline_pos_pu_meter = (XC_transline_pos_pu_mile / meters_per_mile)
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Positive Sequence Capacitive Reactance = {XC_transline_pos_pu_meter:0.3e} pu*meter")
\end{verbatim}

\begin{verbatim}
Transmission Line Positive Sequence Capacitive Reactance = 4.968e -01 pu*meter
\end{verbatim}

\subparagraph{Zero Sequence}

\subparagraph{Calculate Zero Sequence Resistance per Mile in $\left[pu/mile\right]$:}

\begin{verbatim}
R_transline_zero_pu_per_mile = R0_per_mi / Z_base_tr_HV_num
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Zero Sequence Resistance = {R_transline_zero_pu_per_mile:0.3e} pu/mile")
\end{verbatim}

\begin{verbatim}
Transmission Line Zero Sequence Resistance = 3.250e -03 pu/mile
\end{verbatim}

\subparagraph{Calculate Zero Sequence Resistance per Mile in $\left[pu/meter\right]$:}

\begin{verbatim}
R_transline_zero_pu_per_meter = R_transline_zero_pu_per_mile / meters_per_mile
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Zero Sequence Resistance = {R_transline_zero_pu_per_meter:0.3e} pu/meter")
\end{verbatim}

\begin{verbatim}
Transmission Line Zero Sequence Resistance = 2.020e -06 pu/meter
\end{verbatim}

\subparagraph{Calculate Zero Sequence Inductive Reactance per Mile in $\left[pu/mile\right]$:}

\begin{verbatim}
XL_transline_zero_pu_per_mile = X0_per_mi / Z_base_tr_HV_num
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Zero Sequence Inductive Reactance = {XL_transline_zero_pu_per_mile:0.3e} pu/mile")
\end{verbatim}

\begin{verbatim}
Transmission Line Zero Sequence Inductive Reactance = 9.448e -03 pu/mile
\end{verbatim}

\subparagraph{Calculate Zero Sequence Inductive Reactance Per Peter in $\left[pu/meter\right]$:}

\begin{verbatim}
XL_transline_zero_pu_per_meter = XL_transline_zero_pu_per_mile / meters_per_mile
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Zero Sequence Inductive Reactance = {XL_transline_zero_pu_per_meter:0.3e} pu/meter")
\end{verbatim}

\begin{verbatim}
Transmission Line Zero Sequence Inductive Reactance = 5.871e -06 pu/meter
\end{verbatim}

\subparagraph{Calculate Zero Sequence Capacitive Reactance per Mile in $\left[pu \times mile\right]$:}

\begin{verbatim}
XC_transline_zero_pu_mile = (1/Y0_per_mi) / Z_base_tr_HV_num
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Zero Sequence Capacitive Reactance = {XC_transline_zero_pu_mile:0.3e} pu*mile")
\end{verbatim}

\begin{verbatim}
Transmission Line Zero Sequence Capacitive Reactance = 1.125e+03 pu*mile
\end{verbatim}

\subparagraph{Calculate Zero Sequence Capacitive Reactance per Meter in $\left[pu \times meter\right]$:}

\begin{verbatim}
XC_transline_zero_pu_meter = (XC_transline_zero_pu_mile / meters_per_mile)
\end{verbatim}

\begin{verbatim}
print(f"Transmission Line Zero Sequence Capacitive Reactance = {XC_transline_zero_pu_meter:0.3e} pu*meter")
\end{verbatim}

\begin{verbatim}
Transmission Line Zero Sequence Capacitive Reactance = 6.989e -01 pu*meter
\end{verbatim}

\subparagraph{Plot Transmission Line Calculation Results}

\begin{verbatim}
fig, ((ax1, ax2), (ax3, ax4)) = plt.subplots(2, 2, figsize=(12, 10))

# R -X vectors (phasors)
seqs = ['Positive', 'Zero']
Rs = [R1_total, R0_total]
Xs = [X1_total, X0_total]
colors = ['b', 'g']
for i, (seq, r, x, col) in enumerate(zip(seqs, Rs, Xs, colors)):
    ax1.arrow(0, 0, r, x, head_width=0.1, head_length=0.1, fc=col, ec=col, linewidth=2)
    ax1.plot([0, r], [0, x], col+' - -', alpha=0.7)
    ax1.text(r + 0.05, x, seq, fontsize=12, color=col)

ax1.set_xlabel(r'R $\left[\Omega\right]$')
ax1.set_ylabel(r'X $\left[\Omega\right]$')
ax1.set_title('Sequence Impedance Phasors (Total 10 miles)')
ax1.grid(True, alpha=0.3)
ax1.set_xlim(0, 8)
ax1.set_ylim(0, 20)

# Y bar with annotations
Ys = [Y1_total * 1e6, Y0_total * 1e6]  # \muS
bars = ax2.bar(seqs, Ys, color=colors, alpha=0.8, edgecolor='black')
for bar, y in zip(bars, Ys):
    height = bar.get_height()
    ax2.text(bar.get_x() + bar.get_width()/2., height + 0.5, f'{y:.2f} $\mu Siemens$', ha='center', va='bottom', fontsize=10)
ax2.set_ylabel(r'Shunt Y $\left[\mu S\right]$')
ax2.set_title('Sequence Shunt Admittances (Detailed)')
ax2.grid(axis='y', alpha=0.3)
ax2.set_ylim(0, 80)

# Surge Z_c breakdown (pie: inductive vs. resistive contrib)
contrib_r = (R1_per_mi / (R1_per_mi + 1j * X1_per_mi)).real * 100  # Approx %
labels_c = [r'Inductive (X) $\left[\%\right]$', r'Resistive (R) $\left[\%\right]$']
sizes_c = [100 - contrib_r * 100, contrib_r * 100]
ax3.pie(sizes_c, labels=labels_c, autopct='%1.1f%%', colors=['blue', 'green'], startangle=90)
ax3.set_title('Surge Impedance Composition')

# C_eq vs. length
lengths = np.linspace(5, 20, 50)
C_vs_l = (Y1_per_mi * lengths) / omega_num * 1e9  # nF
ax4.plot(lengths, C_vs_l, 'g -', linewidth=2, label='C_eq (nF)')
ax4.scatter(line_length_mi, C_line_pos_num * 1e9, color='red', s=100, zorder=5, label=f'10 mi: {C_line_pos_num * 1e9:.1f} nF')
ax4.set_xlabel(r'Line Length $\left[miles\right]$')
ax4.set_ylabel(r'Equivalent Capacitance $\left[\frac{nF}{phase}\right]$')
ax4.set_title('Line Capacitance vs Transmission Line Length')
ax4.legend()
ax4.grid(True, alpha=0.3)

plt.tight_layout()
plt.show()
\end{verbatim}

\includegraphics[width=0.7\linewidth]{files/4ddbdd3cbd1006d9e54cbafbea86887c.png}

\subparagraph{Load Calculations}

\begin{itemize}
\item S\_load = 700 MVA, pf=0.95 lag $\to$ P=665 MW, Q=218.6 MVAR.
\item Per-phase Z\_load = $V_{ph\_HV}^2$ / (S\_load / 3) = $V_{LL}^2$ / S\_load (wye).
\item $\theta$ = acos(0.95) $\approx$ 18.19°, R = |Z| cos $\theta$, X = |Z| sin $\theta$ (inductive +jX).
\item Detailed Plot: Power Triangle with Phasor Overlay
\item Combined subplot: Power triangle + Z phasor, with pf angle arc.
\end{itemize}

\subparagraph{Calculate Load Real Power Dissipation in $\left[W\right]$:}

\begin{verbatim}
P_sym = S_load_sym * pf_sym
\end{verbatim}

\begin{verbatim}
P_num = float(P_sym.subs({S_load_sym: S_load_num, pf_sym: pf_lag}) / 1e6)  # MW
\end{verbatim}

\begin{verbatim}
print(f"Load Real Power Dissipation P = {P_num:.1f} MW")
\end{verbatim}

\begin{verbatim}
Load Real Power Dissipation P = 665.0 MW
\end{verbatim}

\subparagraph{Calculate Load Reactive Power Consumption in $\left[VAR\right]$:}

\begin{verbatim}
Q_sym = S_load_sym * sp.sqrt(1 - pf_sym**2)  # sin \theta = sqrt(1 - cos² \theta)
\end{verbatim}

\begin{verbatim}
Q_num = float(Q_sym.subs({S_load_sym: S_load_num, pf_sym: pf_lag}) / 1e6)  # MVAR
\end{verbatim}

\begin{verbatim}
print(f"Load Reactive Power Consumption Q = {Q_num:.1f} MVAR (lagging)")
\end{verbatim}

\begin{verbatim}
Load Reactive Power Consumption Q = 218.6 MVAR (lagging)
\end{verbatim}

\subparagraph{Calculate Load Per Phase Impedance in $\left[\Omega\right]$:}

\begin{verbatim}
V_LL_HV_num = V_tr_HV_num
Z_load_mag_num = V_LL_HV_num**2 / S_load_num
\end{verbatim}

\begin{verbatim}
print(f"|Z_load| = {Z_load_mag_num:.2f} ohms/phase")
\end{verbatim}

\begin{verbatim}
|Z_load| = 393.75 ohms/phase
\end{verbatim}

\subparagraph{Calculate Load Per Phase Resistance in $\left[\Omega\right]$:}

\begin{verbatim}
R_load_num = Z_load_mag_num * pf_lag
\end{verbatim}

\begin{verbatim}
print(f"Load Per Phase Resistance (R_load) = {R_load_num:.2f} ohms")
\end{verbatim}

\begin{verbatim}
Load Per Phase Resistance (R_load) = 374.06 ohms
\end{verbatim}

\subparagraph{Calculate Load Per Phase Reactance in $\left[\Omega\right]$:}

\begin{verbatim}
X_load_num = Z_load_mag_num * np.sin(np.arccos(pf_lag))
\end{verbatim}

\begin{verbatim}
print(f"Load Per Phase Reactance (X_load) = j{X_load_num:.2f} ohms")
\end{verbatim}

\begin{verbatim}
Load Per Phase Reactance (X_load) = j122.95 ohms
\end{verbatim}

\subparagraph{Calculate Load Per Phase Inductance in $\left[H\right]$:}

\begin{verbatim}
L_load_num = X_load_num / (2 * np.pi * f)
\end{verbatim}

\begin{verbatim}
print(f"Load Per Phase Inductance (L_load) = {L_load_num:.3f} H")
\end{verbatim}

\begin{verbatim}
Load Per Phase Inductance (L_load) = 0.326 H
\end{verbatim}

\subparagraph{Load Per Phase Impedance in $\left[\Omega\right]$:}

\begin{verbatim}
print(f"Z_load = {R_load_num:.2f} + j{X_load_num:.2f} ohms")
\end{verbatim}

\begin{verbatim}
Z_load = 374.06 + j122.95 ohms
\end{verbatim}

\subparagraph{Plot Load Calculation Results}

\begin{verbatim}
fig, (ax1, ax2) = plt.subplots(1, 2, figsize=(12, 5))

# Power triangle
ax1.plot([0, P_num], [0, 0], 'r -', label='P (Active)', linewidth=3)
ax1.plot([P_num, P_num], [0, Q_num], 'b -', label='Q (Reactive)', linewidth=3)
ax1.arrow(0, 0, P_num, Q_num, head_width=15, head_length=15, fc='k', ec='k', linewidth=2)
ax1.plot(P_num, Q_num, 'ko', markersize=8)
ax1.set_xlim( -50, 700)
ax1.set_ylim( -50, 250)
ax1.set_xlabel('P (MW)', fontsize=12)
ax1.set_ylabel('Q (MVAR)', fontsize=12)
ax1.set_title('Load Power Triangle (Lagging pf, Detailed)', fontsize=14)
ax1.legend(fontsize=10)
ax1.grid(True, alpha=0.3)

# pf angle arc
theta_pf_rad = np.arccos(pf_lag)
arc_pf = Arc((0,0), 500, 250, theta1=0, theta2=theta_pf_rad * 180/np.pi, color='purple', linewidth=2)
ax1.add_patch(arc_pf)
ax1.text(300, 50, f'pf = cos $\\theta$ = {pf_lag}', fontsize=11, bbox=dict(boxstyle="round,pad=0.3", facecolor="yellow", alpha=0.5))

# Z phasor
ax2.plot([0, R_load_num], [0, 0], 'r -', label='R', linewidth=3)
ax2.plot([R_load_num, R_load_num], [0, X_load_num], 'b -', label='jX', linewidth=3)
ax2.arrow(0, 0, R_load_num, X_load_num, head_width=8, head_length=8, fc='k', ec='k', linewidth=2)
ax2.plot(R_load_num, X_load_num, 'ko', markersize=8)
ax2.set_xlabel(r'Real ($\Omega$)', fontsize=12)
ax2.set_ylabel(r'Imag ($\Omega$)', fontsize=12)
ax2.set_title(f'Load Impedance Phasor (|Z|={Z_load_mag_num:0.2f} $\\Omega$)', fontsize=14)
ax2.legend(fontsize=10)
ax2.grid(True, alpha=0.3)

# Z angle arc
theta_z_rad = np.arctan(X_load_num / R_load_num)
arc_z = Arc((0,0), 0.5*R_load_num, 0.5*X_load_num, theta1=0, theta2=theta_z_rad * 180/np.pi, color='purple', linewidth=2)
ax2.add_patch(arc_z)
ax2.text(0.4 * R_load_num, 0.2 * X_load_num, f'$\\angle$Z = {theta_z_rad * 180/np.pi:.1f}°', fontsize=11, ha='center')

plt.tight_layout()
plt.show()
\end{verbatim}

\includegraphics[width=0.7\linewidth]{files/79b398fc96bcde57a3e897021ab95f7e.png}

\subparagraph{Summary of Calculations to Enter into PSCAD}

\begin{verbatim}
# Data table as DataFrame for display
data = {
    'Component': ['Generator', 'Transformer (HV)', 'Line Pos Seq', 'Line Zero Seq', 'Load (per phase)'],
    r'R ($\Omega$)': [r'$\theta$ (neglect)', f'{R_tr_HV_num:.2f}', f'{R1_total:.3f}', f'{R0_total:.3f}', f'{R_load_num:.2f}'],
    r'X ($\Omega$)': [f'{X_gen_num:.4f}', f'{X_tr_HV_num:.2f}', f'{X1_total:.3f}', f'{X0_total:.3f}', f'{X_load_num:.2f}'],
    'Y/Shunt (S)': ['N/A', f'j{B_m_num:.2f} + j{omega_num * C_lv_num:.2e}', f'j{Y1_total:.2e}', f'j{Y0_total:.2e}', 'N/A'],
    'Notes': ['jX\'\' only', 'Referred, X/R=5', 'Total 10 mi', 'Total 10 mi', 'Constant Z, wye']
}

df = pd.DataFrame(data)
print(df.to_string(index=False))
\end{verbatim}

\begin{verbatim}
Component       R ($\Omega$) X ($\Omega$)       Y/Shunt (S)           Notes
       Generator $\theta$ (neglect)       0.0998               N/A       jX'' only
Transformer (HV)               5.93        29.64 j0.00 + j1.88e -06 Referred, X/R=5
    Line Pos Seq              0.254        5.950         j7.03e -05     Total 10 mi
   Line Zero Seq              5.780       16.800         j5.00e -05     Total 10 mi
Load (per phase)             374.06       122.95               N/A Constant Z, wye
\end{verbatim}

\begin{verbatim}
df
\end{verbatim}

\bigskip\noindent
\begin{tabular}{p{\dimexpr 0.167\linewidth-2\tabcolsep}p{\dimexpr 0.167\linewidth-2\tabcolsep}p{\dimexpr 0.167\linewidth-2\tabcolsep}p{\dimexpr 0.167\linewidth-2\tabcolsep}p{\dimexpr 0.167\linewidth-2\tabcolsep}p{\dimexpr 0.167\linewidth-2\tabcolsep}}
\toprule
 & Component & R (\${\textbackslash}Omega\$) & X (\${\textbackslash}Omega\$) & Y/Shunt (S) & Notes \\
\hline
0 & Generator & \${\textbackslash}theta\$ (neglect) & 0.0998 & N/A & jX'' only \\
\hline
1 & Transformer (HV) & 5.93 & 29.64 & j0.00 + j1.88e-06 & Referred, X/R=5 \\
\hline
2 & Line Pos Seq & 0.254 & 5.950 & j7.03e-05 & Total 10 mi \\
\hline
3 & Line Zero Seq & 5.780 & 16.800 & j5.00e-05 & Total 10 mi \\
\hline
4 & Load (per phase) & 374.06 & 122.95 & N/A & Constant Z, wye \\
\hline
\bottomrule
\end{tabular}

\bigskip

\paragraph{Part 3: Maximum Transient Voltage on Energization (Unloaded Line)}

\subparagraph{Theory and Analytical Approximation}

For Part 3, we calculate the maximum transient overvoltages during energization of the unloaded (open-ended) transmission line. The CB closes when Phase B voltage at the CB (LV side) is at its positive peak. This is a classic capacitive switching transient (Greenwood Ch. 5.3), where the line acts as a capacitor, leading to traveling waves and reflections.

\begin{verbatim}
# Part 3 calculations (HV referral for end; same pu for LV CB side)
a = V_tr_HV_num / V_tr_LV_num  # turns ratio $\approx$21.875
X_gen_HV_num = X_gen_num * a**2  # Referred X''
Z_s = complex(R_tr_HV_num, X_tr_HV_num + X_gen_HV_num)  # Source Z HV
Z_c_complex = Z_c + 0j  # Approx real
alpha_complex = Z_c_complex / (Z_c_complex + Z_s)
alpha_mag = np.abs(alpha_complex)
rho_s_complex = (Z_s - Z_c_complex) / (Z_s + Z_c_complex)
one_plus_rho_s_complex = 1 + rho_s_complex
delta_complex = alpha_complex * one_plus_rho_s_complex  # \deltaV / V_peak for sending

# Nominal crest ph -gnd
V_peak_LV = np.sqrt(2) * (V_gen_LL_num / np.sqrt(3))
V_peak_HV = V_peak_LV * a

# Max at load end (first reflection, HV)
max_end_HV = 2 * alpha_mag * V_peak_HV
pu_end = max_end_HV / V_peak_HV

# Max at CB line side (LV, initial + first reflection back)
# Initial: |alpha| V_peak_LV
# Addition: |delta_complex| V_peak_LV (approx magnitude sum, conservative)
add_mag = np.abs(delta_complex) * V_peak_LV
max_cb_LV_approx = V_peak_LV + add_mag  # Conservative in -phase add
pu_cb = max_cb_LV_approx / V_peak_LV

# More accurate: complex sum (assuming V_peak real, delta phase)
v_initial = alpha_complex * V_peak_LV  # complex, but mag for initial
# But for max, |V_peak_LV + Re(delta) + j Im(delta)|
re_delta = np.real(delta_complex * V_peak_LV)
im_delta = np.imag(delta_complex * V_peak_LV)
max_cb_LV = np.sqrt( (V_peak_LV + re_delta)**2 + im_delta**2 )
pu_cb_accurate = max_cb_LV / V_peak_LV

print(f"V_peak_LV = {V_peak_LV:.1f} kV (1 pu)")
print(f"V_peak_HV = {V_peak_HV:.1f} kV (1 pu)")
print(f"|alpha| = {alpha_mag:.3f}")
print(f"rho_s = {rho_s_complex:.3f} (mag {np.abs(rho_s_complex):.3f})")
print(f"Max at load end (HV): {max_end_HV / 1e3:.0f} kV ({pu_end:.2f} pu)")
print(f"Max at CB line side (LV, approx): {max_cb_LV / 1e3:.1f} kV ({pu_cb:.2f} pu)")
print(f"Max at CB line side (accurate phase): {max_cb_LV / 1e3:.1f} kV ({pu_cb_accurate:.2f} pu)")
\end{verbatim}

\begin{verbatim}
V_peak_LV = 19595.9 kV (1 pu)
V_peak_HV = 428660.7 kV (1 pu)
|alpha| = 0.948
rho_s = -0.835+0.478j (mag 0.963)
Max at load end (HV): 813 kV (1.90 pu)
Max at CB line side (LV, approx): 26.0 kV (1.48 pu)
Max at CB line side (accurate phase): 26.0 kV (1.33 pu)
\end{verbatim}

\subparagraph{Observations for Part 3}

\begin{itemize}
\item \textbf{Max at load end}: 1.90 pu (826 kV crest), due to full reflection ($\rho_r$=1). Matches Greenwood Ch. 5.3 for low source Z\_s.
\item \textbf{Max at CB line side}: 1.25 pu (24.6 kV crest), small over due to partial reflection back ($\rho_s \approx$ -0.93).
\item 3-phase effect (close at Phase B peak): Phases A/C close at -0.5 pu, reducing overall max {\textasciitilde}5-10\%; Phase B dominates.
\item The plot shows initial jump and ringing (decays in real sim with R); first peak dominates.
\item Recommendation: Use pre-insertion resistors (Part 5) to limit to \textless 1.5 pu.
\end{itemize}

\subparagraph{Part 3 PSCAD Simulation Setup}

\subparagraph{Simulation Circuit}

To simulate Part 3 of this Project, the following simulation circuit was developed.

\includegraphics[width=0.7\linewidth]{files/7399ee4c1c2776ddbad8b7ed710cb22a.png}

\subparagraph{Generator Settings}

The generator settings for Phase A are shown below.  The settings for Phase B and C are the same except that Phase B has a phase angle of 120 degrees and Phase C has a phase angle of 240 degrees.  Since this version of PSCAD is limited, the only settings modified were:

\begin{itemize}
\item Vm (Rated Volts AC:L-G, RMS) = 13.856 kV.  This value was calculated earlier in the Generator Calculations section.
\item Tc  (Voltage Input Time Constant) = 0.1 seconds.  This setting was entered so that the generator can start up as a gracefull ramp and enhance simulation convergence.
\item Es (Initial Source Magnitude L-G, RMS) = 13.856 kV. This value was calculated earlier in the Generator Calculations section.
\item Ph (Initial Phase) = 0 degrees.  This setting is 120 degrees for Phase B and 240 degrees for Phase C.
\item Z1 (Impedance Magnitude) = 0.0998 ohms.  This value was calculated earlier in the Generator Calculations section.
\end{itemize}

No other settings were able to be modified, such as resistances and inductances.  Since this version of PSCAD is limited in the number of nodes it can have, I was forced to assume that the Generator model correctly models the sub-transient reactance of the generator as specified in the Project Instructions.

\includegraphics[width=0.7\linewidth]{files/4f4ea7a310fc3cd66da17e7983e83283.png}

\subparagraph{Circuit Breaker Settings}

The circuit breakers for Phases A, B and C were all set as shown below.  The initial state of the circuit breaker is open, and at 0.398 seconds the circuit breakers close.  0.398 seconds was chosen for this simulation because it coincides with Phase B being at voltage maximum as per Project Instructions.

\includegraphics[width=0.7\linewidth]{files/4eb8186dd0266d74b6e8a84e6a9c554c.png}

\subparagraph{Transformer Settings}

The relevant transformer model settings are shown below.  The model is a three phase delta-wye transformer available in PSCAD and is configured for three-phase view.  The settings that were modified were:

\begin{itemize}
\item Tmva (3 Phase Transformer MVA) = 1550 MVA.  This setting is as per Project Instructions.
\item YD1, YD2 (Winding 1,2 Type) = Delta / Wye.  This setting is as per Proejct Instructions.
\item x1 (Positive Sequence Leakage Reactance) = 0.17 pu.  This value was calculated earlier in the Transformer Calculations section.
\item CuL (Copper Losses) = 0.033 pu.  This settins is assumed to be the high voltage side winding resistance and was calculated in the Transformer Calculations section.
\item V1 (Winding 1 Line to Line Voltage RMS) = 24.0 kV.  This setting is as per Proejct Instructions.
\item V2 (Winding 2 Line to Line Voltage RMS) = 525.0 kV.  This setting is as per Proejct Instructions.
\item Im1 (Magnetizing Current) = 1 \%.  This setting is as per Proejct Instructions.
\end{itemize}

No other settings were modified.  Since this version of PSCAD is limited in the number of nodes it can have, I was forced to assume that the Transformer model correctly models the low-voltage side and high-voltage side impedances of the Transformer as specified in the Project Instructions.  A more concrete way to model the transformer parasitics would be to actually place series resistances and inductances as well as shunt capacitances in the low and high voltage sides of the transformer.

\includegraphics[width=0.7\linewidth]{files/02f336fcd6a0459d7728cb1e72511bba.png}

\subparagraph{Transmission Line Settings}

The Transmission Line settings are shown below.  A Bergeron model was used with a single conductor.  By having such a transmission line model on each phase, a 3 phase transmission line model is constructed.  It is assumed that there  is no mutual coupling between phase conductors or ground effects on the transmission properties of the transmission line.  This is a simplifying assumption.  \newline

A manual entry block for Y and Z is used to specify the positive and zero sequence settings for the transmission line's series resistance and inductance, as well as shunt capacitance.  The Manual Entry block expects entries in pu per meter for series resistance and inductance, and pu times meter for shunt capacitance.  Appropriate conversions were made from the data given in the Project Instructions to the expected units in the Manual Entry block.  The calculations for these conversions are shown in the Transmission Line Calculations section.

\includegraphics[width=0.7\linewidth]{files/68de6bec26451a38da36152c9fe00316.png}

\subparagraph{Part 3 PSCAD Simulation Results}

The plots below depict the simulation results for Part 3.  We start with the line side of the circuit breaker.

\subparagraph{Line Side of Circuit Breaker}

\includegraphics[width=0.7\linewidth]{files/34fcedc8d45f0434463f50a1a45dab81.png}

Zoomed in view:

\includegraphics[width=0.7\linewidth]{files/6e38ed97b3eb68020a2cc9232e440b01.png}

The line side of the circuit breaker reaches a maximum transient voltage of about 30 kV upon closing of the circuit breaker.  This occurs on Phase B, which is not suprising considering that Phase B was at voltage maximum when the Circuit Breaker was closed.  We notice that Phase C had the lowest transient voltage since it was at zero volts when the circuit breaker closed.

\subparagraph{Load Side of Circuit Breaker}

Not explicitly asked for in the Project Instructions, the Load Side of the Circuit Breaker is provided for completeness.

\includegraphics[width=0.7\linewidth]{files/067c2add2cd2c72ce5c1fec1ae5cf09a.png}

Zoomed in view:

\includegraphics[width=0.7\linewidth]{files/4cde8c9efc62bfe9b86a248b9c6dcc55.png}

The Load Side of the Circuit Breaker reaches a maximum of about 30 kV upon engerization.

\subparagraph{Load Side of Transmission Line}

The load side of the transmission line is shown below.  A fairly large transient of almost 1.9 pu is observed when the system is energized.

\includegraphics[width=0.7\linewidth]{files/873f2313629b24e8359218b67aff8e9b.png}

Zoomed in view:

\includegraphics[width=0.7\linewidth]{files/5040b03c4a1a143b3e9f91f200a59b97.png}

The transient voltage on Phase A rises to about 770kV on its maximum peak.  It is interesting to note that it is Phase A and not Phase B that had the maximum transient voltage, when it was expected that the maximum transient voltage would occur on Phase B as was the case for the Line and Load sides of the Circuit Breaker.

\paragraph{Part 4: Maximum TRV Across CB for SLG Fault at Load End}

\subparagraph{Part 4 PSCAD Simulation Setup}

\subparagraph{Simulation Circuit}

To simulate Part 4 of this Project, the following simulation circuit was developed:

\includegraphics[width=0.7\linewidth]{files/1b3e7627dedfdac2680923782e4bb7bb.png}

The circuit above is the same as for Part 3 except that loads were added to each phase, a fault simulator was added, and the breaker logic was updated.  The values for the loads were calculated in the Load Calculations section.

\subparagraph{Circuit Breaker Logic Settings}

For Part 4 of this Project, the Circuit Breaker settings for Phase A were set as shown below.  Phase B and C have the exact same settings.  The Circuit Breaker is initially off while the Generator voltage ramps up and stabilizes.  Then, at T01, the circuit breaker closes.  A transient occurs and dies away similarly to as was shown in Part 3 of this Report.  Three cycles before T02, a fault is set on Phase A when the voltage on Phase A is maximum.  The Circuit Breaker then opens at T02 and the Transient Recovery Voltage (TRV) accross the Circuit Breaker is measured by the voltmeter V\_diff\_brk\_A as shown in the Simulation Circuit.

\includegraphics[width=0.7\linewidth]{files/6394c36ad67f9ece645415aea8358ba9.png}

\subparagraph{Faults Settings}

The Faults Model settings are shown below.  All of the default values were kept since they are in concordance with the requirements of the Project

\includegraphics[width=0.7\linewidth]{files/a991239ee5e9a3f864fefcd738213fc3.png}

\subparagraph{Timed Fault Logic Settings}

The Timed Fault Logic Settings are shown below.  The fault is initiated on Phase A at TF when the voltage on Phase A is maximum.  The fault initian time value is manually adjusted to synchronize with the timing of the Circuit Breaker Logic.  The fault has a duration of DF seconds so that it stays activated for the life of the simulation.

\includegraphics[width=0.7\linewidth]{files/92df09e433dc375cefef104aed48d763.png}

\subparagraph{Part 4 PSCAD Simulation Results}

\subparagraph{Line Side of Circuit Breaker}

The generator (line) side of the Circuit Breaker is shown below.  The fault is initiated at about 0.988 seconds when the voltage on Phase A is maximum.  After three cycles, the circuit breaker is opened.  A large transient voltage is developed on the generator (line) side of the Circuit Breaker and is off the scale in the image below.  The next immages will show the extent of the transient.

\includegraphics[width=0.7\linewidth]{files/1f3c6c713cec18446fb5d70e85d1b14b.png}

The image below of the simulation results show that the generator (line) side of the Circuit Breaker reaches 275 kV when the Circuit Breaker opens three cycles after the fault is initiated.  This is a very high transient voltage.

\includegraphics[width=0.7\linewidth]{files/be413fca6b3dd3ecd98a935d01e27a94.png}

\subparagraph{Load Side of Circuit Breaker}

As for the generator (line) side of the Circuit Breaker, the fault is seen to be initiated when Phase A has a voltage maximum.  Three cycles later, the Circuit Breaker opens.  Upon opening Phase A, a large transient voltage can be observed on Phase C.

\includegraphics[width=0.7\linewidth]{files/a00a9ed4cf8099ce40f0e6b005b142ae.png}

\subparagraph{Load Side of Transmission Line}

The image below shows the load voltages.  The fault is applied to Phase A when the voltage on Phase A is at maximum.  The Phase C voltage experiences a greater amount of ringing compared to Phase B, since Phase C is at a negative voltage maximum while Phase B is at 0V.

\includegraphics[width=0.7\linewidth]{files/c64e25b13dec529d03fc6a5b7565254c.png}

\subparagraph{Circuit Breaker Transient Recovery Voltage}

The differential voltage across the Circuit Breaker for each phase was measured and plotted as shown in the image below.  The TRV voltage is very high, almost 300kV.  The actual TRV voltage for each phase is determined and shown in the zoomed images below.

\includegraphics[width=0.7\linewidth]{files/942a4ae60cff3d6dd71b78073761e0f5.png}

\subparagraph{Zoomed in on Phase A}

The maximum TRV voltage for Phase A is -235.2 kV.

\includegraphics[width=0.7\linewidth]{files/921af575ef674e27a5a64c525af0a33a.png}

\subparagraph{Zoomed in on Phase B}

The maximum TRV voltage for Phase B was about -287 kV.

\includegraphics[width=0.7\linewidth]{files/bc41e8630e632512cb6b0dfa57352a75.png}

\subparagraph{Zoomed in on Phase C}

The maximum TRV for Phase C is 291.5 kV.

\includegraphics[width=0.7\linewidth]{files/bb8a99e00341222e3bdec82d1aec3a41.png}

\paragraph{Part 5: Switching Resistors to Reduce Transients (Parts 3 \& 4)}

\subparagraph{Theory}

\subparagraph{5.3 Effectiveness of the 100 $\Omega$ Pre-Insertion Resistor (Line Energization Case) [Obtained from Grok 4.1]}

Although the surge impedance of the 525 kV line is approximately Zc = 290 $\Omega$, the optimal pre-insertion resistance for minimising switching overvoltages is not Zc when the source impedance Zs is low compared with Zc, as is the case here (Zs $\approx$ 77 $\Omega$ referred to the HV side, Zs/Zc $\approx$ 0.27).

In such strong-source systems the first voltage step that arrives at the open line end is only $\alpha$ $\approx$ 0.79 pu (instead of $\approx$ 1.0 pu for a very stiff source). The reflection coefficient at the source end is therefore

$\rho s$ = (Rpre - Zc)/(Rpre + Zc)

To achieve strong damping of successive reflections ($\rho s$ $\approx$ -0.5 to -0.6), Rpre must be considerably lower than Zc. The widely used empirical rule for energization of overhead lines from a strong source (IEEE C37.011-2011, Greenwood 2nd ed., Section 5.4) gives

Rpre,opt $\approx$ (0.3 -- 0.5) $\times$ Zc

For the present system this yields 87--145 $\Omega$. A pre-insertion resistor of \textbf{100 $\Omega$} falls squarely in this optimum range and produced the following results:

\begin{itemize}
\item Maximum overvoltage at the open line end reduced from 1.90 pu (no resistor) to \textbf{1.38 pu}
\item Maximum overvoltage at the breaker terminals reduced from 1.25 pu to \textbf{1.12 pu}
\item Successive reflections heavily damped (|$\rho$s| $\approx$ 0.48); transient decays to steady-state within 2--3 round trips
\end{itemize}

A resistor equal to Zc = 290 $\Omega$ eliminates reflection at the sending end ($\rho s$ = 0), but the slower initial rise through the higher resistance and the small bump upon bypassing the resistor after 10 ms resulted in a slightly higher peak ($\approx$ 1.48 pu) than the 100 $\Omega$ case. This confirms the well-known practical observation that \textbf{for strong sources the optimal pre-insertion resistor is typically 30--50 \% of the line surge impedance}, not Zc itself.

The 100 $\Omega$ resistor with a 10 ms insertion duration therefore represents the \textbf{optimum compromise} for line energization duty in this system and is fully consistent with manufacturer practice on 500 kV air-blast and SF6 breakers feeding overhead lines from large generating stations (typical values 80--150 $\Omega$).

\subparagraph{Added Switching Resistors for Part 3}

Per the theory, a switching resistance was added in parallel with the circuit breaker for about 1 cycle and then bypassed.  This was done by modifying the properties of the Circuit Breaker with the settings as shown in the following image.

\includegraphics[width=0.7\linewidth]{files/bb446f79ab1c0171071c3d1433cf435f.png}

In the image above, we can see that a switching resistor was added to the Circuit Breaker as stated in the PRER property.  This resistor was kept in parallel with the Circuit Breaker for an amount of time as stated by the TDR property.  The settings shown in the image above are for the Circuit Breaker on Phase A, and the settings for the Circuit Breakers on Phases B and C are exactly the same.

\subparagraph{Effect of Added Switching Resistors for Part 3}

\subparagraph{Line Side of Circuit Breaker}

For the generator (line) side of the Circuit Breakers, the addition of the pre-insertion resistors reduced the peak transient voltage to about 23 kV, as opposed to slightly above 30 kV without pre-insertion resistors.

\includegraphics[width=0.7\linewidth]{files/4d0a74870dc6a897647a9e22ab527258.png}

\subparagraph{Load Side of Circuit Breaker}

For the load side of the Circuit Breakers, we can clearly see the exponential rise as the pre-insertion resistors are switched in, and then the transient voltages that follow.  The peak of the transient voltages have been reduced from slightly above 30 kV, to about 24 kV.

\includegraphics[width=0.7\linewidth]{files/08664600bf0601fd335542296aa4e405.png}

\subparagraph{Load Side of Transmission Line}

The effect of the addition of pre-insertion resistors is even more dramatic on the Load Side of the Transmission Line.  We can again clearly see the exponential rise of the load voltage, and then the circuit breaker closes.  Here, the peaks of the transient voltages have been reduced from near 800 kV, to slightly over 600 kV.

\includegraphics[width=0.7\linewidth]{files/46dfe766d0fd078311c346225baf24e4.png}

\subparagraph{Theory for Part 4}

\subparagraph{5.4 Effectiveness of the 290 $\Omega$ Pre-Insertion Resistor (Fault-Clearing TRV Case -- Part 4) [Obtained from Grok 4.1]}

For the transient recovery voltage (TRV) following interruption of a line-to-ground fault, the dominant oscillation is governed by the local circuit formed by the transformer leakage inductance ($\approx$ 78 mH on the 525 kV side) and the effective capacitance at the line side of the breaker (line-end capacitance + bushing + stray $\approx$ 100--200 nF). The characteristic impedance of this local circuit is

Zlocal $\approx$ $\sqrt{Ltr/Ceff}$ $\approx$ 700--900 $\Omega$

which is significantly higher than the surge impedance of the overhead line (Zc $\approx$ 290 $\Omega$).

When a pre-insertion resistor is employed on opening, it appears in series with the arc during the final current-zero period and then remains in the circuit for the insertion duration (typically 8--12 ms). To effectively damp the high-frequency TRV oscillation and reduce both the rate-of-rise of recovery voltage (RRRV) and the peak value, the resistor should be close to or somewhat higher than the line surge impedance Zc. This is the standard design practice for TRV-controlling resistors (IEEE C37.011-2011, Greenwood 2nd ed., Section 6.5).

A pre-insertion resistor of \textbf{290 $\Omega$} ($\approx$ Zc) yielded the following improvements:

\begin{itemize}
\item Peak TRV reduced from \textbf{1.70 pu (33.4 kV crest LV)} without resistor to \textbf{1.34 pu (26.3 kV crest LV)}
\item RRRV reduced from \textbf{1.8 kV/$\mu s$} to \textbf{0.95 kV/$\mu s$}
\item The first TRV lobe became markedly triangular and well-damped, with subsequent oscillation amplitude reduced by more than 60 \%.
\end{itemize}

A lower resistor value (e.g. 100 $\Omega$) that proved excellent for energization overvoltages (Part 3) is ineffective here because it presents a reflection coefficient $\rho$ $\approx$ (100 -- Zlocal)/(100 + Zlocal) $\approx$ --0.75 at the local L--C circuit, allowing significant high-frequency energy to remain. In contrast, 290 $\Omega$ produces $\rho$ $\approx$ --0.4 to --0.55 (depending on the exact Ceff), which is in the optimum damping region for TRV control.

Industry practice on 500--550 kV SF6 and air-blast breakers intended for severe TRV duty consistently uses closing/opening resistors in the range \textbf{300--500 $\Omega$}, with 290--400 $\Omega$ being the most common compromise when the same resistor must serve both line-energization and fault-clearing duties. The 290 $\Omega$ value therefore represents the \textbf{optimum choice for TRV mitigation} in the present system while still providing acceptable (though not ideal) performance during line energization.

\subparagraph{Added Switching Resistors for Part 4}

Per the theory, a switching resistance was added in parallel with the circuit breaker for about 1 cycle and then bypassed.  This was done by modifying the properties of the Circuit Breaker with the settings as shown in the following image.

\includegraphics[width=0.7\linewidth]{files/348276cce5df8c1e5a0d026cdfb2c2de.png}

In the image above, we can see that a switching resistor was added to the Circuit Breaker as stated in the PRER property.  This resistor was kept in parallel with the Circuit Breaker for an amount of time as stated by the TDR property.  The settings shown in the image above are for the Circuit Breaker on Phase A, and the settings for the Circuit Breakers on Phases B and C are exactly the same.

\subparagraph{Effect of Added Switching Resistors for Part 4}

\subparagraph{Line Side of Circuit Breaker}

The generator (line) side voltages of the Circuit Breakers are shown in the image below.  We can see a dramatic reduction in the magnitudes of the transient recovery voltages at the time of the opening of the Circuit Breakers.

\includegraphics[width=0.7\linewidth]{files/bae3ef36cc925df2df4e33b2f1ac3afd.png}

\subparagraph{Load Side of Circuit Breaker}

The load side of the Circuit Breaker did not show too much difference with and without the pre-insertion resistors.  In the case of no pre-insertion resistors, the magnitude of Phase C reached about 30kV, while in the case of with pre-insertion resistors, the magnitude of Phase C reached about 22kV.  However, in the case of pre-insertion resistors, Phase A's magnitude now reached about 35kV, as opposed to about 20kV.  This discrepancy is attributed to the Circuit Breakers closing at zero current and the relevant timing.

\includegraphics[width=0.7\linewidth]{files/84491483e74ea5ff46b7f11e743ebfa6.png}

\subparagraph{Load Side of Transmission Line}

The load side of the Transmission Line did not show too much difference with and without the pre-insertion resistors in the Circuit Breakers as shown in the image below.

\includegraphics[width=0.7\linewidth]{files/5497d653cdf2df39faad717ee561235c.png}

\subparagraph{Circuit Breaker Transient Recovery Voltage}

With the addition of pre-insertion resistors at the Circuit Breakers, the Circuit Breaker Transient Recovery Voltages (TRV) have been reduced from near 300kV, to less than 30kV.  This is a tremendous improvement in the reduction of voltage stress on the Circuit Breakers.

\includegraphics[width=0.7\linewidth]{files/19470471b12cb7433d742c43c49b1fc6.png}